     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     1
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


         1         1         1         0         2         0    1        
  1.26010E+03  7.03300E+01  2.77140E+03  0.00000E+00  1.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         2         3         2         0         3         0    1        
  4.21000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         3         2         3         0         4         5    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         4         2         4         0         6         7    2        
  3.93000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         5         5         6         8         9         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         6        20         9         0        10        11    3        
  2.10000E-01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         7        19        10         0        12         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         8         2        12         0        13        14    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         9         9        14         0        15         0    2        
  8.81190E-01  0.00000E+00  1.34200E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        10         9        13         0        18         0    2        
  8.82486E-01  0.00000E+00  1.34200E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        11        13        18         0        19        20    5        
  2.49880E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        12         2        19         0        21        22    2        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        13         9        21         0        23         0    3        
  8.66480E-01  0.00000E+00  2.81002E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        14         9        17         0       204         0    3        
  8.67185E-01  0.00000E+00  2.48955E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        15         5       205        24       163         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        16         2        25         0        26        27    7        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        17         3        26         0        28         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  1.46630E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        18        13        28         0        29        30    3        
  9.63130E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        19         3        29         0        31         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        20        14        31       154        37        32    1        
  0.00000E+00  0.00000E+00  0.00000E+00  1.50000E-02  1.41000E+01  1.00000E+00  0.00000E+00  0.00000E+00  2.00000E-02
        21        14        37       155        40        35    2        
  0.00000E+00  0.00000E+00  0.00000E+00  1.50000E-02  1.41000E+01  1.00000E+00  0.00000E+00  0.00000E+00  2.00000E-02
        22         2        40         0        42        43    8        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        23         3        42         0        44         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  3.22100E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        24         9        44         0        45         0    4        
  9.39000E-01  0.00000E+00  1.04139E+02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        25         2        45         0        46        47    9        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     2
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


        26         9        46         0       193         0    5        
  9.30600E-01  0.00000E+00  2.08627E+02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        27        13       193         0        48       194    6        
  1.02060E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        28         2        48         0        49       195   10        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        29         9        49         0        51         0    6        
  9.09834E-01  0.00000E+00  3.97506E+02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        30        13        51         0        52        53    4        
  3.44280E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        31         2        52         0        54        55   11        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        32         9        54         0        56         0    7        
  8.75030E-01  0.00000E+00  1.01780E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        33        13        56         0        57        58    5        
  3.55000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        34         2        57         0        59        60   12        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        35         9        59         0        61         0    8        
  8.11845E-01  0.00000E+00  1.78026E+03  4.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        36         2        61         0        62        63   13        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        37        13        62         0       196       197    6        
  1.83000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        38         9        64         0        66         0    9        
  9.58600E-01  0.00000E+00  1.87500E+03  2.00000E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        39         5        66        67        68         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        40        20        68         0        69        70   14        
  3.00000E-01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        41         5        69        71        73         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        42         5       147        75        72         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        43        13        63         0       199       200    7        
  1.80700E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        44         9        74         0        76         0   10        
  9.57500E-01  0.00000E+00  1.86675E+03  2.00000E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        45         5        76        77        78         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        46        20        78         0        79        80   15        
  3.00000E-01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        47         5        79        81        83         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        48         5        82        65       188         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        49         8        83        72        84         0    1        
  1.02703E+03  2.54000E+01  5.08000E-01  9.50000E-01  9.00000E-01  1.15820E+01  2.77600E+01  2.37590E+04  1.00000E+00
        50         8        73        86        85         0    2        
  1.02755E+03  2.54000E+01  5.08000E-01  9.50000E-01  8.70800E-01  1.15820E+01  2.77600E+01  2.37590E+04  1.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     3
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


        51         5        85        84        87         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        52         3        87         0        88         0    0        
 -2.76000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        53         4        88         0        89         0    1        
  0.00000E+00  0.00000E+00  0.00000E+00  8.00000E-01  0.00000E+00  0.00000E+00  3.00000E+00  3.00000E+01  1.00000E+00
        54         3        89         0        90         0    0        
  2.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        55        15        90        91        92        93    1        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00  1.03400E+00  0.00000E+00  0.00000E+00
        56         3        92         0        94         0    0        
  2.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        57        15       206        95        96        97    2        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00  8.27000E-01  0.00000E+00  0.00000E+00
        58         2        96         0        98        99   16        
  2.39000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        59         3        98         0       100         0    0        
  3.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        60         4       100         0       101         0    2        
  0.00000E+00  0.00000E+00  0.00000E+00  8.50000E-01  0.00000E+00  0.00000E+00  3.00000E+00  4.00000E+01  1.00000E+00
        61         3       101         0       102         0    0        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        62         7       102       103       104       105    1        
  0.00000E+00  0.00000E+00  9.84220E-07  8.47000E+00  1.21000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.14000E+02
        63         3       104         0       106         0    0        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        64         3       105         0       108         0    0        
 -6.89000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        65         4       108         0       109         0    3        
  0.00000E+00  0.00000E+00  0.00000E+00  8.20000E-01  0.00000E+00  0.00000E+00  1.00000E+00  5.00000E+01  1.00000E+00
        66        19       109         0       110         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        67         5       106       110       107         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        68         3       107         0       111         0    0        
  8.55000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        69         7       111       112       113       114    2        
  0.00000E+00  0.00000E+00  8.07560E-07  9.03000E+00  6.60000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.18000E+02
        70         3       113         0       115         0    0        
  6.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        71         7       115       116       117       118    3        
  0.00000E+00  0.00000E+00  5.86750E-07  8.22000E+00  5.16000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.22000E+02
        72         3       117         0       119         0    0        
  6.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        73         7       119       120       121       122    4        
  0.00000E+00  0.00000E+00  4.92110E-07  7.63000E+00  4.77000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.26000E+02
        74         3       121         0       123         0    0        
  6.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        75         7       123       164       125       126    5        
  5.93000E-01  0.00000E+00  0.00000E+00  5.63000E+00  2.77000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.24000E+02
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     4
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


        76         3       125         0       127         0    0        
  6.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        77         2       127         0       129       128   17        
  2.67000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        78         4       129         0       130         0    4        
  0.00000E+00  0.00000E+00  0.00000E+00  8.00000E-01  0.00000E+00  0.00000E+00  2.00000E+00  0.00000E+00  0.00000E+00
        79         3       130         0       131         0    0        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        80         7       131       132       133       134    6        
  1.14000E+00  0.00000E+00  0.00000E+00  5.93000E+00  2.78000E+00  1.00000E+00  0.00000E+00  0.00000E+00  1.59000E+02
        81        19       133         0       135         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        82         2       135         0       136       137   18        
  1.00000E-08  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        83         5       136       138       139         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        84         6       139         0         1         0    1        
  1.16700E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  2.31880E+06  1.00000E+00  0.00000E+00  1.00000E+00
        85         2         5         0       156        95   19        
  2.52000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        86         2         7         0       141       140   20        
  2.92000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        87         5       141       143       142         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        88         2       142         0       144       145   21        
  1.00000E-09  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        89         2       144         0       149       148   22        
  1.07000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        90         2       149         0       150       151   23        
  4.44900E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        91         2        11         0       153       152   24        
  1.10000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        92         5       202       203       157         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        93         3       156         0        39         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  8.70000E-03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        94         2        39         0       155        34    0        
  0.00000E+00  2.00000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        95         5        20        22       158         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        96         3       158         0       132         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  7.59000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        97         3       157         0        36         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.60000E-03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        98         2        36         0       154        33    0        
  0.00000E+00  2.00000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        99        20       163         0        25       160   26        
  1.31000E+00  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       100         2       160         0       162       161   27        
  1.23000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     5
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


       101         3        27         0       164         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  8.48000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       102         5        30       134       124         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       103         5        38        41       165         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       104         3        47         0       120         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.64000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       105         3        50         0       116         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  7.73000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       106         5        53        55       170         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       107         3       170         0       171         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.00000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       108         5       171       152       172         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       109         1       172         0       173         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       110         5       173       148       112         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       111         5        58        60       190         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       112         3       190         0       103         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  1.30000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       113         5        97        93       187         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       114         5       187       146        82         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       115         5       188       189        86         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       116         6       137         0       189         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  8.85000E+01  0.00000E+00  1.00000E+00  0.00000E+00  0.00000E+00
       117         2       145         0       146       147   28        
  0.00000E+00  5.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       118         5       151       177        91         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       119         1       176         0       177         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       120         5        80       175       176         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       121         5        70       174       175         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       122         5       153       162       174         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       123        22       128       140       180       178    0        
  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00  6.89000E-01  0.00000E+00  0.00000E+00  0.00000E+00
       124         1       178         0       179         0    2        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       125         5       165       179       159         0    3        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     6
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


       126         1       180         0       181         0    3        
  0.00000E+00  0.00000E+00  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       127         2       181         0       183       182   29        
  1.10000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       128         1       182         0       143         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       129         2       183         0       184         8   31        
  2.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       130         2       184         0       185        24   32        
  2.22000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       131         5       185       161       186         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       132         2       186         0        67        77   33        
  0.00000E+00  5.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       133         6        99         0       138         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  2.01800E+02  0.00000E+00  1.00000E+00  0.00000E+00  0.00000E+00
       134         3        43         0       166         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.68000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       135         5       166       150       167         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       136         2       167         0       192       191   34        
  0.00000E+00  5.15000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       137        11       168         0        71         0    1        
  7.44961E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       138        11       169         0        81         0    2        
  7.42688E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       139        12         0         0         0         0    0        
  7.80000E+01  0.00000E+00  1.37000E+02  1.38000E+02  1.00000E+00  1.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       140       100         0         0         0         0    1        
  1.98200E+03  1.00000E+02  1.00000E+00  1.00000E+00  8.17106E+05  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       141         5        32        33        38         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       142         5        34        35        41         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       143         3       191         0       168         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.48000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       144         3       192         0       169         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  7.70000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       145         5       195       194        50         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       146         2       196         0        64       198    0        
  1.75000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       147         5       197       198        65         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       148         2       199         0        74       201    0        
  1.75000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       149         5       200       201        75         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       150        13        15         0        16       202    1        
  2.55000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     7
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


       151         2        16         0        17       203    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       152         5        23       204       205         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
       153         6        94         0       206         0    0        
  1.00000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E-05  1.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     8
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


EFICIENCIA DE LOS SEPARADORES DE HUMEDAD                                        
   10   14    1
          0.00          0.00          0.14          0.21          0.28          0.34          0.48          0.69          1.03
          1.38          3.45          5.52          6.89         13.79         34.47
          0.00          0.20          0.20          0.20          0.19          0.19          0.18          0.18          0.16
          0.15          0.12          0.08          0.06          0.03          0.02
PERDIDA EN ESCAPE EN FUNCION DE C.V (CURVAS DE ALSTOM)                          
   20   13    1
          0.00       3000.00       3500.00       4000.00       4500.00       5000.00       5500.00       6000.00       6500.00
       7000.00       7500.00       8000.00       8500.00       9000.00
          0.00         29.33         25.43         25.07         25.33         26.57         29.67         33.67         38.33
         43.83         49.40         55.37         61.83         68.33
TDH DE LAS BOMBAS DE CONDENSADO                                                 
   30    9    1
          0.00          0.00        226.80        453.60        680.40        907.20       1134.00       1245.60       1360.80
       1472.40
          0.00        176.00        174.35        172.70        169.40        162.58        147.52        139.15        125.73
        115.67
TDH DE LAS BOMBAS DE REFUERZO                                                   
   40    8    1
          0.00          0.00        226.80        453.60        680.40        907.20       1018.80       1134.00       1360.80
          0.00        335.28        330.70        326.14        315.47        294.13        283.46        269.75        234.70
TDH DE LAS BOMBAS DE DRENAJE DE CALENTADORES                                    
   50   11    1
          0.00          0.00        241.20        478.80        720.00        957.60       1198.80       1440.00       1677.60
       1915.20       2160.00       2397.60
          0.00        539.13        522.37        511.63        500.50        494.87        489.50        473.00        456.65
        434.50        423.50        357.41
PERDIDAS VBLES VS  POTENCIA GENERADA (PH2=5                                     
  100    6    1
          0.00          0.00     513000.00     598500.00     684000.00     769500.00     855000.00
          0.00          0.00       5165.00       5985.00       6953.00       8045.00       9210.00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     9
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                EFICIENCIA DE LOS SEPARADORES DE HUMEDAD                                        


 0.5000    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.4500    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.4000    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.3500    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.3000    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.2500    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.2000    +..............................................................................................................
           **         .          .          .          .          .          .          .          .          .          .
           .**        .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .  *       .          .          .          .          .          .          .          .          .          .
 0.1500    ....*..........................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .         *.          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
 0.1000    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .     *    .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .         *.          .          .          .          .          .          .          .          .
 0.5000E-01...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .         *.          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .        * .
           .          .          .          .          .          .          .          .          .          .          .
  0.000    ...............................................................................................................

      0.000      3.500      7.000      10.50      14.00      17.50      21.00      24.50      28.00      31.50      35.00    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    10
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                PERDIDA EN ESCAPE EN FUNCION DE C.V (CURVAS DE ALSTOM)                          


  70.00    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          *
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  65.50    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  61.00    ....................................................................................................*..........
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  56.50    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .  *       .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  52.00    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .    *     .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  47.50    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  43.00    .........................................................................*.....................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  38.50    ...............................................................................................................
           .          .          .          .          .          .        * .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  34.00    ...............................................................................................................
           .          .          .          .          .          *          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  29.50    .............................................*.................................................................
           *          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .  *       .          .          .          .          .          .          .
  25.00    .........*........*........*...................................................................................

      3000.      3600.      4200.      4800.      5400.      6000.      6600.      7200.      7800.      8400.      9000.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    11
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                TDH DE LAS BOMBAS DE CONDENSADO                                                 


  180.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           *          .          .          .          .          .          .          .          .          .          .
  173.5    ................*..............................................................................................
           .          .          .          *          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .    *     .          .          .          .          .          .
  167.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          *          .          .          .          .
  160.5    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  154.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  147.5    ...................................................................................*...........................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  141.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .  *       .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  134.5    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  128.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          *          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  121.5    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  115.0    ...........................................................................................................*...

      0.000      150.0      300.0      450.0      600.0      750.0      900.0      1050.      1200.      1350.      1500.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    12
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                TDH DE LAS BOMBAS DE REFUERZO                                                   


  380.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  365.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  350.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  335.0    *..............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .    *     .          .          .          .          .          .          .          .          .
           .          .          .          *          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  320.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .    *     .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  305.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          *          .          .          .          .
  290.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .       *  .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  275.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .     *    .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  260.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  245.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          *          .
  230.0    ...............................................................................................................

      0.000      150.0      300.0      450.0      600.0      750.0      900.0      1050.      1200.      1350.      1500.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    13
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                TDH DE LAS BOMBAS DE DRENAJE DE CALENTADORES                                    


  555.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           *          .          .          .          .          .          .          .          .          .          .
  535.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .         *.          .          .          .          .          .          .          .          .          .
  515.0    ...............................................................................................................
           .          .         *.          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .        * .          .          .          .          .          .          .          .
  495.0    ...............................................................................................................
           .          .          .          .        * .          .          .          .          .          .          .
           .          .          .          .          .       *  .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  475.0    ...............................................................................................................
           .          .          .          .          .          .       *  .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  455.0    .........................................................................*.....................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  435.0    ...............................................................................................................
           .          .          .          .          .          .          .          .      *   .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .      *   .          .
           .          .          .          .          .          .          .          .          .          .          .
  415.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  395.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  375.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  355.0    .........................................................................................................*.....

      0.000      250.0      500.0      750.0      1000.      1250.      1500.      1750.      2000.      2250.      2500.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    14
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                PERDIDAS VBLES VS  POTENCIA GENERADA (PH2=5                                     


  9500.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .    *     .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  8550.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .     *    .          .
           .          .          .          .          .          .          .          .          .          .          .
  7600.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .     *    .          .          .
  6650.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .      *   .          .          .          .
  5700.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .      *   .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  4750.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  3800.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2850.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  1900.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  950.0    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  0.000    *..............................................................................................................

      0.000     0.9000E+05 0.1800E+06 0.2700E+06 0.3600E+06 0.4500E+06 0.5400E+06 0.6300E+06 0.7200E+06 0.8100E+06 0.9000E+06
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    15
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


          LA CORRIENTE     1 SALE DEL EQUIPO    84 Y ENTRA AL EQUIPO     1
          LA CORRIENTE     2 SALE DEL EQUIPO     1 Y ENTRA AL EQUIPO     2
          LA CORRIENTE     3 SALE DEL EQUIPO     2 Y ENTRA AL EQUIPO     3
          LA CORRIENTE     4 SALE DEL EQUIPO     3 Y ENTRA AL EQUIPO     4
          LA CORRIENTE     5 SALE DEL EQUIPO     3 Y ENTRA AL EQUIPO    85
          LA CORRIENTE     6 SALE DEL EQUIPO     4 Y ENTRA AL EQUIPO     5
          LA CORRIENTE     7 SALE DEL EQUIPO     4 Y ENTRA AL EQUIPO    86
          LA CORRIENTE     8 SALE DEL EQUIPO   129 Y ENTRA AL EQUIPO     5
          LA CORRIENTE     9 SALE DEL EQUIPO     5 Y ENTRA AL EQUIPO     6
          LA CORRIENTE    10 SALE DEL EQUIPO     6 Y ENTRA AL EQUIPO     7
          LA CORRIENTE    11 SALE DEL EQUIPO     6 Y ENTRA AL EQUIPO    91
          LA CORRIENTE    12 SALE DEL EQUIPO     7 Y ENTRA AL EQUIPO     8
          LA CORRIENTE    13 SALE DEL EQUIPO     8 Y ENTRA AL EQUIPO    10
          LA CORRIENTE    14 SALE DEL EQUIPO     8 Y ENTRA AL EQUIPO     9
          LA CORRIENTE    15 SALE DEL EQUIPO     9 Y ENTRA AL EQUIPO   150
          LA CORRIENTE    16 SALE DEL EQUIPO   150 Y ENTRA AL EQUIPO   151
          LA CORRIENTE    17 SALE DEL EQUIPO   151 Y ENTRA AL EQUIPO    14
          LA CORRIENTE    18 SALE DEL EQUIPO    10 Y ENTRA AL EQUIPO    11
          LA CORRIENTE    19 SALE DEL EQUIPO    11 Y ENTRA AL EQUIPO    12
          LA CORRIENTE    20 SALE DEL EQUIPO    11 Y ENTRA AL EQUIPO    95
          LA CORRIENTE    21 SALE DEL EQUIPO    12 Y ENTRA AL EQUIPO    13
          LA CORRIENTE    22 SALE DEL EQUIPO    12 Y ENTRA AL EQUIPO    95
          LA CORRIENTE    23 SALE DEL EQUIPO    13 Y ENTRA AL EQUIPO   152
          LA CORRIENTE    24 SALE DEL EQUIPO   130 Y ENTRA AL EQUIPO    15
          LA CORRIENTE    25 SALE DEL EQUIPO    99 Y ENTRA AL EQUIPO    16
          LA CORRIENTE    26 SALE DEL EQUIPO    16 Y ENTRA AL EQUIPO    17
          LA CORRIENTE    27 SALE DEL EQUIPO    16 Y ENTRA AL EQUIPO   101
          LA CORRIENTE    28 SALE DEL EQUIPO    17 Y ENTRA AL EQUIPO    18
          LA CORRIENTE    29 SALE DEL EQUIPO    18 Y ENTRA AL EQUIPO    19
          LA CORRIENTE    30 SALE DEL EQUIPO    18 Y ENTRA AL EQUIPO   102
          LA CORRIENTE    31 SALE DEL EQUIPO    19 Y ENTRA AL EQUIPO    20
          LA CORRIENTE    32 SALE DEL EQUIPO    20 Y ENTRA AL EQUIPO   141
          LA CORRIENTE    33 SALE DEL EQUIPO    98 Y ENTRA AL EQUIPO   141
          LA CORRIENTE    34 SALE DEL EQUIPO    94 Y ENTRA AL EQUIPO   142
          LA CORRIENTE    35 SALE DEL EQUIPO    21 Y ENTRA AL EQUIPO   142
          LA CORRIENTE    36 SALE DEL EQUIPO    97 Y ENTRA AL EQUIPO    98
          LA CORRIENTE    37 SALE DEL EQUIPO    20 Y ENTRA AL EQUIPO    21
          LA CORRIENTE    38 SALE DEL EQUIPO   141 Y ENTRA AL EQUIPO   103
          LA CORRIENTE    39 SALE DEL EQUIPO    93 Y ENTRA AL EQUIPO    94
          LA CORRIENTE    40 SALE DEL EQUIPO    21 Y ENTRA AL EQUIPO    22
          LA CORRIENTE    41 SALE DEL EQUIPO   142 Y ENTRA AL EQUIPO   103
          LA CORRIENTE    42 SALE DEL EQUIPO    22 Y ENTRA AL EQUIPO    23
          LA CORRIENTE    43 SALE DEL EQUIPO    22 Y ENTRA AL EQUIPO   134
          LA CORRIENTE    44 SALE DEL EQUIPO    23 Y ENTRA AL EQUIPO    24
          LA CORRIENTE    45 SALE DEL EQUIPO    24 Y ENTRA AL EQUIPO    25
          LA CORRIENTE    46 SALE DEL EQUIPO    25 Y ENTRA AL EQUIPO    26
          LA CORRIENTE    47 SALE DEL EQUIPO    25 Y ENTRA AL EQUIPO   104
          LA CORRIENTE    48 SALE DEL EQUIPO    27 Y ENTRA AL EQUIPO    28
          LA CORRIENTE    49 SALE DEL EQUIPO    28 Y ENTRA AL EQUIPO    29
          LA CORRIENTE    50 SALE DEL EQUIPO   145 Y ENTRA AL EQUIPO   105
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    16
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


          LA CORRIENTE    51 SALE DEL EQUIPO    29 Y ENTRA AL EQUIPO    30
          LA CORRIENTE    52 SALE DEL EQUIPO    30 Y ENTRA AL EQUIPO    31
          LA CORRIENTE    53 SALE DEL EQUIPO    30 Y ENTRA AL EQUIPO   106
          LA CORRIENTE    54 SALE DEL EQUIPO    31 Y ENTRA AL EQUIPO    32
          LA CORRIENTE    55 SALE DEL EQUIPO    31 Y ENTRA AL EQUIPO   106
          LA CORRIENTE    56 SALE DEL EQUIPO    32 Y ENTRA AL EQUIPO    33
          LA CORRIENTE    57 SALE DEL EQUIPO    33 Y ENTRA AL EQUIPO    34
          LA CORRIENTE    58 SALE DEL EQUIPO    33 Y ENTRA AL EQUIPO   111
          LA CORRIENTE    59 SALE DEL EQUIPO    34 Y ENTRA AL EQUIPO    35
          LA CORRIENTE    60 SALE DEL EQUIPO    34 Y ENTRA AL EQUIPO   111
          LA CORRIENTE    61 SALE DEL EQUIPO    35 Y ENTRA AL EQUIPO    36
          LA CORRIENTE    62 SALE DEL EQUIPO    36 Y ENTRA AL EQUIPO    37
          LA CORRIENTE    63 SALE DEL EQUIPO    36 Y ENTRA AL EQUIPO    43
          LA CORRIENTE    64 SALE DEL EQUIPO   146 Y ENTRA AL EQUIPO    38
          LA CORRIENTE    65 SALE DEL EQUIPO   147 Y ENTRA AL EQUIPO    48
          LA CORRIENTE    66 SALE DEL EQUIPO    38 Y ENTRA AL EQUIPO    39
          LA CORRIENTE    67 SALE DEL EQUIPO   132 Y ENTRA AL EQUIPO    39
          LA CORRIENTE    68 SALE DEL EQUIPO    39 Y ENTRA AL EQUIPO    40
          LA CORRIENTE    69 SALE DEL EQUIPO    40 Y ENTRA AL EQUIPO    41
          LA CORRIENTE    70 SALE DEL EQUIPO    40 Y ENTRA AL EQUIPO   121
          LA CORRIENTE    71 SALE DEL EQUIPO   137 Y ENTRA AL EQUIPO    41
          LA CORRIENTE    72 SALE DEL EQUIPO    42 Y ENTRA AL EQUIPO    49
          LA CORRIENTE    73 SALE DEL EQUIPO    41 Y ENTRA AL EQUIPO    50
          LA CORRIENTE    74 SALE DEL EQUIPO   148 Y ENTRA AL EQUIPO    44
          LA CORRIENTE    75 SALE DEL EQUIPO   149 Y ENTRA AL EQUIPO    42
          LA CORRIENTE    76 SALE DEL EQUIPO    44 Y ENTRA AL EQUIPO    45
          LA CORRIENTE    77 SALE DEL EQUIPO   132 Y ENTRA AL EQUIPO    45
          LA CORRIENTE    78 SALE DEL EQUIPO    45 Y ENTRA AL EQUIPO    46
          LA CORRIENTE    79 SALE DEL EQUIPO    46 Y ENTRA AL EQUIPO    47
          LA CORRIENTE    80 SALE DEL EQUIPO    46 Y ENTRA AL EQUIPO   120
          LA CORRIENTE    81 SALE DEL EQUIPO   138 Y ENTRA AL EQUIPO    47
          LA CORRIENTE    82 SALE DEL EQUIPO   114 Y ENTRA AL EQUIPO    48
          LA CORRIENTE    83 SALE DEL EQUIPO    47 Y ENTRA AL EQUIPO    49
          LA CORRIENTE    84 SALE DEL EQUIPO    49 Y ENTRA AL EQUIPO    51
          LA CORRIENTE    85 SALE DEL EQUIPO    50 Y ENTRA AL EQUIPO    51
          LA CORRIENTE    86 SALE DEL EQUIPO   115 Y ENTRA AL EQUIPO    50
          LA CORRIENTE    87 SALE DEL EQUIPO    51 Y ENTRA AL EQUIPO    52
          LA CORRIENTE    88 SALE DEL EQUIPO    52 Y ENTRA AL EQUIPO    53
          LA CORRIENTE    89 SALE DEL EQUIPO    53 Y ENTRA AL EQUIPO    54
          LA CORRIENTE    90 SALE DEL EQUIPO    54 Y ENTRA AL EQUIPO    55
          LA CORRIENTE    91 SALE DEL EQUIPO   118 Y ENTRA AL EQUIPO    55
          LA CORRIENTE    92 SALE DEL EQUIPO    55 Y ENTRA AL EQUIPO    56
          LA CORRIENTE    93 SALE DEL EQUIPO    55 Y ENTRA AL EQUIPO   113
          LA CORRIENTE    94 SALE DEL EQUIPO    56 Y ENTRA AL EQUIPO   153
          LA CORRIENTE    95 SALE DEL EQUIPO    85 Y ENTRA AL EQUIPO    57
          LA CORRIENTE    96 SALE DEL EQUIPO    57 Y ENTRA AL EQUIPO    58
          LA CORRIENTE    97 SALE DEL EQUIPO    57 Y ENTRA AL EQUIPO   113
          LA CORRIENTE    98 SALE DEL EQUIPO    58 Y ENTRA AL EQUIPO    59
          LA CORRIENTE    99 SALE DEL EQUIPO    58 Y ENTRA AL EQUIPO   133
          LA CORRIENTE   100 SALE DEL EQUIPO    59 Y ENTRA AL EQUIPO    60
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    17
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


          LA CORRIENTE   101 SALE DEL EQUIPO    60 Y ENTRA AL EQUIPO    61
          LA CORRIENTE   102 SALE DEL EQUIPO    61 Y ENTRA AL EQUIPO    62
          LA CORRIENTE   103 SALE DEL EQUIPO   112 Y ENTRA AL EQUIPO    62
          LA CORRIENTE   104 SALE DEL EQUIPO    62 Y ENTRA AL EQUIPO    63
          LA CORRIENTE   105 SALE DEL EQUIPO    62 Y ENTRA AL EQUIPO    64
          LA CORRIENTE   106 SALE DEL EQUIPO    63 Y ENTRA AL EQUIPO    67
          LA CORRIENTE   107 SALE DEL EQUIPO    67 Y ENTRA AL EQUIPO    68
          LA CORRIENTE   108 SALE DEL EQUIPO    64 Y ENTRA AL EQUIPO    65
          LA CORRIENTE   109 SALE DEL EQUIPO    65 Y ENTRA AL EQUIPO    66
          LA CORRIENTE   110 SALE DEL EQUIPO    66 Y ENTRA AL EQUIPO    67
          LA CORRIENTE   111 SALE DEL EQUIPO    68 Y ENTRA AL EQUIPO    69
          LA CORRIENTE   112 SALE DEL EQUIPO   110 Y ENTRA AL EQUIPO    69
          LA CORRIENTE   113 SALE DEL EQUIPO    69 Y ENTRA AL EQUIPO    70
          LA CORRIENTE   114 SALE DEL EQUIPO    69 Y ENTRA AL EQUIPO    62
          LA CORRIENTE   115 SALE DEL EQUIPO    70 Y ENTRA AL EQUIPO    71
          LA CORRIENTE   116 SALE DEL EQUIPO   105 Y ENTRA AL EQUIPO    71
          LA CORRIENTE   117 SALE DEL EQUIPO    71 Y ENTRA AL EQUIPO    72
          LA CORRIENTE   118 SALE DEL EQUIPO    71 Y ENTRA AL EQUIPO    69
          LA CORRIENTE   119 SALE DEL EQUIPO    72 Y ENTRA AL EQUIPO    73
          LA CORRIENTE   120 SALE DEL EQUIPO   104 Y ENTRA AL EQUIPO    73
          LA CORRIENTE   121 SALE DEL EQUIPO    73 Y ENTRA AL EQUIPO    74
          LA CORRIENTE   122 SALE DEL EQUIPO    73 Y ENTRA AL EQUIPO    71
          LA CORRIENTE   123 SALE DEL EQUIPO    74 Y ENTRA AL EQUIPO    75
          LA CORRIENTE   124 SALE DEL EQUIPO   102 Y ENTRA AL EQUIPO    75
          LA CORRIENTE   125 SALE DEL EQUIPO    75 Y ENTRA AL EQUIPO    76
          LA CORRIENTE   126 SALE DEL EQUIPO    75 Y ENTRA AL EQUIPO    73
          LA CORRIENTE   127 SALE DEL EQUIPO    76 Y ENTRA AL EQUIPO    77
          LA CORRIENTE   128 SALE DEL EQUIPO    77 Y ENTRA AL EQUIPO   123
          LA CORRIENTE   129 SALE DEL EQUIPO    77 Y ENTRA AL EQUIPO    78
          LA CORRIENTE   130 SALE DEL EQUIPO    78 Y ENTRA AL EQUIPO    79
          LA CORRIENTE   131 SALE DEL EQUIPO    79 Y ENTRA AL EQUIPO    80
          LA CORRIENTE   132 SALE DEL EQUIPO    96 Y ENTRA AL EQUIPO    80
          LA CORRIENTE   133 SALE DEL EQUIPO    80 Y ENTRA AL EQUIPO    81
          LA CORRIENTE   134 SALE DEL EQUIPO    80 Y ENTRA AL EQUIPO   102
          LA CORRIENTE   135 SALE DEL EQUIPO    81 Y ENTRA AL EQUIPO    82
          LA CORRIENTE   136 SALE DEL EQUIPO    82 Y ENTRA AL EQUIPO    83
          LA CORRIENTE   137 SALE DEL EQUIPO    82 Y ENTRA AL EQUIPO   116
          LA CORRIENTE   138 SALE DEL EQUIPO   133 Y ENTRA AL EQUIPO    83
          LA CORRIENTE   139 SALE DEL EQUIPO    83 Y ENTRA AL EQUIPO    84
          LA CORRIENTE   140 SALE DEL EQUIPO    86 Y ENTRA AL EQUIPO   123
          LA CORRIENTE   141 SALE DEL EQUIPO    86 Y ENTRA AL EQUIPO    87
          LA CORRIENTE   142 SALE DEL EQUIPO    87 Y ENTRA AL EQUIPO    88
          LA CORRIENTE   143 SALE DEL EQUIPO   128 Y ENTRA AL EQUIPO    87
          LA CORRIENTE   144 SALE DEL EQUIPO    88 Y ENTRA AL EQUIPO    89
          LA CORRIENTE   145 SALE DEL EQUIPO    88 Y ENTRA AL EQUIPO   117
          LA CORRIENTE   146 SALE DEL EQUIPO   117 Y ENTRA AL EQUIPO   114
          LA CORRIENTE   147 SALE DEL EQUIPO   117 Y ENTRA AL EQUIPO    42
          LA CORRIENTE   148 SALE DEL EQUIPO    89 Y ENTRA AL EQUIPO   110
          LA CORRIENTE   149 SALE DEL EQUIPO    89 Y ENTRA AL EQUIPO    90
          LA CORRIENTE   150 SALE DEL EQUIPO    90 Y ENTRA AL EQUIPO   135
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    18
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


          LA CORRIENTE   151 SALE DEL EQUIPO    90 Y ENTRA AL EQUIPO   118
          LA CORRIENTE   152 SALE DEL EQUIPO    91 Y ENTRA AL EQUIPO   108
          LA CORRIENTE   153 SALE DEL EQUIPO    91 Y ENTRA AL EQUIPO   122
          LA CORRIENTE   154 SALE DEL EQUIPO    98 Y ENTRA AL EQUIPO    20
          LA CORRIENTE   155 SALE DEL EQUIPO    94 Y ENTRA AL EQUIPO    21
          LA CORRIENTE   156 SALE DEL EQUIPO    85 Y ENTRA AL EQUIPO    93
          LA CORRIENTE   157 SALE DEL EQUIPO    92 Y ENTRA AL EQUIPO    97
          LA CORRIENTE   158 SALE DEL EQUIPO    95 Y ENTRA AL EQUIPO    96
          LA CORRIENTE   159 SALE DEL EQUIPO   125 Y ENTRA AL EQUIPO    80
          LA CORRIENTE   160 SALE DEL EQUIPO    99 Y ENTRA AL EQUIPO   100
          LA CORRIENTE   161 SALE DEL EQUIPO   100 Y ENTRA AL EQUIPO   131
          LA CORRIENTE   162 SALE DEL EQUIPO   100 Y ENTRA AL EQUIPO   122
          LA CORRIENTE   163 SALE DEL EQUIPO    15 Y ENTRA AL EQUIPO    99
          LA CORRIENTE   164 SALE DEL EQUIPO   101 Y ENTRA AL EQUIPO    75
          LA CORRIENTE   165 SALE DEL EQUIPO   103 Y ENTRA AL EQUIPO   125
          LA CORRIENTE   166 SALE DEL EQUIPO   134 Y ENTRA AL EQUIPO   135
          LA CORRIENTE   167 SALE DEL EQUIPO   135 Y ENTRA AL EQUIPO   136
          LA CORRIENTE   168 SALE DEL EQUIPO   143 Y ENTRA AL EQUIPO   137
          LA CORRIENTE   169 SALE DEL EQUIPO   144 Y ENTRA AL EQUIPO   138
          LA CORRIENTE   170 SALE DEL EQUIPO   106 Y ENTRA AL EQUIPO   107
          LA CORRIENTE   171 SALE DEL EQUIPO   107 Y ENTRA AL EQUIPO   108
          LA CORRIENTE   172 SALE DEL EQUIPO   108 Y ENTRA AL EQUIPO   109
          LA CORRIENTE   173 SALE DEL EQUIPO   109 Y ENTRA AL EQUIPO   110
          LA CORRIENTE   174 SALE DEL EQUIPO   122 Y ENTRA AL EQUIPO   121
          LA CORRIENTE   175 SALE DEL EQUIPO   121 Y ENTRA AL EQUIPO   120
          LA CORRIENTE   176 SALE DEL EQUIPO   120 Y ENTRA AL EQUIPO   119
          LA CORRIENTE   177 SALE DEL EQUIPO   119 Y ENTRA AL EQUIPO   118
          LA CORRIENTE   178 SALE DEL EQUIPO   123 Y ENTRA AL EQUIPO   124
          LA CORRIENTE   179 SALE DEL EQUIPO   124 Y ENTRA AL EQUIPO   125
          LA CORRIENTE   180 SALE DEL EQUIPO   123 Y ENTRA AL EQUIPO   126
          LA CORRIENTE   181 SALE DEL EQUIPO   126 Y ENTRA AL EQUIPO   127
          LA CORRIENTE   182 SALE DEL EQUIPO   127 Y ENTRA AL EQUIPO   128
          LA CORRIENTE   183 SALE DEL EQUIPO   127 Y ENTRA AL EQUIPO   129
          LA CORRIENTE   184 SALE DEL EQUIPO   129 Y ENTRA AL EQUIPO   130
          LA CORRIENTE   185 SALE DEL EQUIPO   130 Y ENTRA AL EQUIPO   131
          LA CORRIENTE   186 SALE DEL EQUIPO   131 Y ENTRA AL EQUIPO   132
          LA CORRIENTE   187 SALE DEL EQUIPO   113 Y ENTRA AL EQUIPO   114
          LA CORRIENTE   188 SALE DEL EQUIPO    48 Y ENTRA AL EQUIPO   115
          LA CORRIENTE   189 SALE DEL EQUIPO   116 Y ENTRA AL EQUIPO   115
          LA CORRIENTE   190 SALE DEL EQUIPO   111 Y ENTRA AL EQUIPO   112
          LA CORRIENTE   191 SALE DEL EQUIPO   136 Y ENTRA AL EQUIPO   143
          LA CORRIENTE   192 SALE DEL EQUIPO   136 Y ENTRA AL EQUIPO   144
          LA CORRIENTE   193 SALE DEL EQUIPO    26 Y ENTRA AL EQUIPO    27
          LA CORRIENTE   194 SALE DEL EQUIPO    27 Y ENTRA AL EQUIPO   145
          LA CORRIENTE   195 SALE DEL EQUIPO    28 Y ENTRA AL EQUIPO   145
          LA CORRIENTE   196 SALE DEL EQUIPO    37 Y ENTRA AL EQUIPO   146
          LA CORRIENTE   197 SALE DEL EQUIPO    37 Y ENTRA AL EQUIPO   147
          LA CORRIENTE   198 SALE DEL EQUIPO   146 Y ENTRA AL EQUIPO   147
          LA CORRIENTE   199 SALE DEL EQUIPO    43 Y ENTRA AL EQUIPO   148
          LA CORRIENTE   200 SALE DEL EQUIPO    43 Y ENTRA AL EQUIPO   149
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    19
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


          LA CORRIENTE   201 SALE DEL EQUIPO   148 Y ENTRA AL EQUIPO   149
          LA CORRIENTE   202 SALE DEL EQUIPO   150 Y ENTRA AL EQUIPO    92
          LA CORRIENTE   203 SALE DEL EQUIPO   151 Y ENTRA AL EQUIPO    92
          LA CORRIENTE   204 SALE DEL EQUIPO    14 Y ENTRA AL EQUIPO   152
          LA CORRIENTE   205 SALE DEL EQUIPO   152 Y ENTRA AL EQUIPO    15
          LA CORRIENTE   206 SALE DEL EQUIPO   153 Y ENTRA AL EQUIPO    57
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    20
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    21
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 EL EQUIPO       1 GENERA LAS ECUACIONES     1 --     5
 EL EQUIPO       2 GENERA LAS ECUACIONES     6 --     8
 EL EQUIPO       3 GENERA LAS ECUACIONES     9 --    13
 EL EQUIPO       4 GENERA LAS ECUACIONES    14 --    19
 EL EQUIPO       5 GENERA LAS ECUACIONES    20 --    22
 EL EQUIPO       6 GENERA LAS ECUACIONES    23 --    28
 EL EQUIPO       7 GENERA LAS ECUACIONES    29 --    30
 EL EQUIPO       8 GENERA LAS ECUACIONES    31 --    35
 EL EQUIPO       9 GENERA LAS ECUACIONES    36 --    38
 EL EQUIPO      10 GENERA LAS ECUACIONES    39 --    41
 EL EQUIPO      11 GENERA LAS ECUACIONES    42 --    47
 EL EQUIPO      12 GENERA LAS ECUACIONES    48 --    52
 EL EQUIPO      13 GENERA LAS ECUACIONES    53 --    55
 EL EQUIPO      14 GENERA LAS ECUACIONES    56 --    58
 EL EQUIPO      15 GENERA LAS ECUACIONES    59 --    61
 EL EQUIPO      16 GENERA LAS ECUACIONES    62 --    66
 EL EQUIPO      17 GENERA LAS ECUACIONES    67 --    69
 EL EQUIPO      18 GENERA LAS ECUACIONES    70 --    75
 EL EQUIPO      19 GENERA LAS ECUACIONES    76 --    78
 EL EQUIPO      20 GENERA LAS ECUACIONES    79 --    85
 EL EQUIPO      21 GENERA LAS ECUACIONES    86 --    92
 EL EQUIPO      22 GENERA LAS ECUACIONES    93 --    97
 EL EQUIPO      23 GENERA LAS ECUACIONES    98 --   100
 EL EQUIPO      24 GENERA LAS ECUACIONES   101 --   103
 EL EQUIPO      25 GENERA LAS ECUACIONES   104 --   108
 EL EQUIPO      26 GENERA LAS ECUACIONES   109 --   111
 EL EQUIPO      27 GENERA LAS ECUACIONES   112 --   117
 EL EQUIPO      28 GENERA LAS ECUACIONES   118 --   122
 EL EQUIPO      29 GENERA LAS ECUACIONES   123 --   125
 EL EQUIPO      30 GENERA LAS ECUACIONES   126 --   131
 EL EQUIPO      31 GENERA LAS ECUACIONES   132 --   136
 EL EQUIPO      32 GENERA LAS ECUACIONES   137 --   139
 EL EQUIPO      33 GENERA LAS ECUACIONES   140 --   145
 EL EQUIPO      34 GENERA LAS ECUACIONES   146 --   150
 EL EQUIPO      35 GENERA LAS ECUACIONES   151 --   153
 EL EQUIPO      36 GENERA LAS ECUACIONES   154 --   158
 EL EQUIPO      37 GENERA LAS ECUACIONES   159 --   164
 EL EQUIPO      38 GENERA LAS ECUACIONES   165 --   167
 EL EQUIPO      39 GENERA LAS ECUACIONES   168 --   170
 EL EQUIPO      40 GENERA LAS ECUACIONES   171 --   176
 EL EQUIPO      41 GENERA LAS ECUACIONES   177 --   180
 EL EQUIPO      42 GENERA LAS ECUACIONES   181 --   183
 EL EQUIPO      43 GENERA LAS ECUACIONES   184 --   189
 EL EQUIPO      44 GENERA LAS ECUACIONES   190 --   192
 EL EQUIPO      45 GENERA LAS ECUACIONES   193 --   195
 EL EQUIPO      46 GENERA LAS ECUACIONES   196 --   201
 EL EQUIPO      47 GENERA LAS ECUACIONES   202 --   205
 EL EQUIPO      48 GENERA LAS ECUACIONES   206 --   208
 EL EQUIPO      49 GENERA LAS ECUACIONES   209 --   212
 EL EQUIPO      50 GENERA LAS ECUACIONES   213 --   216
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    22
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 EL EQUIPO      51 GENERA LAS ECUACIONES   217 --   219
 EL EQUIPO      52 GENERA LAS ECUACIONES   220 --   222
 EL EQUIPO      53 GENERA LAS ECUACIONES   223 --   225
 EL EQUIPO      54 GENERA LAS ECUACIONES   226 --   228
 EL EQUIPO      55 GENERA LAS ECUACIONES   229 --   234
 EL EQUIPO      56 GENERA LAS ECUACIONES   235 --   237
 EL EQUIPO      57 GENERA LAS ECUACIONES   238 --   243
 EL EQUIPO      58 GENERA LAS ECUACIONES   244 --   249
 EL EQUIPO      59 GENERA LAS ECUACIONES   250 --   252
 EL EQUIPO      60 GENERA LAS ECUACIONES   253 --   255
 EL EQUIPO      61 GENERA LAS ECUACIONES   256 --   258
 EL EQUIPO      62 GENERA LAS ECUACIONES   259 --   265
 EL EQUIPO      63 GENERA LAS ECUACIONES   266 --   268
 EL EQUIPO      64 GENERA LAS ECUACIONES   269 --   271
 EL EQUIPO      65 GENERA LAS ECUACIONES   272 --   274
 EL EQUIPO      66 GENERA LAS ECUACIONES   275 --   276
 EL EQUIPO      67 GENERA LAS ECUACIONES   277 --   280
 EL EQUIPO      68 GENERA LAS ECUACIONES   281 --   283
 EL EQUIPO      69 GENERA LAS ECUACIONES   284 --   290
 EL EQUIPO      70 GENERA LAS ECUACIONES   291 --   293
 EL EQUIPO      71 GENERA LAS ECUACIONES   294 --   300
 EL EQUIPO      72 GENERA LAS ECUACIONES   301 --   303
 EL EQUIPO      73 GENERA LAS ECUACIONES   304 --   310
 EL EQUIPO      74 GENERA LAS ECUACIONES   311 --   313
 EL EQUIPO      75 GENERA LAS ECUACIONES   314 --   320
 EL EQUIPO      76 GENERA LAS ECUACIONES   321 --   323
 EL EQUIPO      77 GENERA LAS ECUACIONES   324 --   329
 EL EQUIPO      78 GENERA LAS ECUACIONES   330 --   331
 EL EQUIPO      79 GENERA LAS ECUACIONES   332 --   334
 EL EQUIPO      80 GENERA LAS ECUACIONES   335 --   341
 EL EQUIPO      81 GENERA LAS ECUACIONES   342 --   343
 EL EQUIPO      82 GENERA LAS ECUACIONES   344 --   349
 EL EQUIPO      83 GENERA LAS ECUACIONES   350 --   352
 EL EQUIPO      84 GENERA LAS ECUACIONES   353 --   355
 EL EQUIPO      85 GENERA LAS ECUACIONES   356 --   361
 EL EQUIPO      86 GENERA LAS ECUACIONES   362 --   367
 EL EQUIPO      87 GENERA LAS ECUACIONES   368 --   370
 EL EQUIPO      88 GENERA LAS ECUACIONES   371 --   376
 EL EQUIPO      89 GENERA LAS ECUACIONES   377 --   382
 EL EQUIPO      90 GENERA LAS ECUACIONES   383 --   388
 EL EQUIPO      91 GENERA LAS ECUACIONES   389 --   394
 EL EQUIPO      92 GENERA LAS ECUACIONES   395 --   397
 EL EQUIPO      93 GENERA LAS ECUACIONES   398 --   400
 EL EQUIPO      94 GENERA LAS ECUACIONES   401 --   406
 EL EQUIPO      95 GENERA LAS ECUACIONES   407 --   409
 EL EQUIPO      96 GENERA LAS ECUACIONES   410 --   412
 EL EQUIPO      97 GENERA LAS ECUACIONES   413 --   415
 EL EQUIPO      98 GENERA LAS ECUACIONES   416 --   421
 EL EQUIPO      99 GENERA LAS ECUACIONES   422 --   427
 EL EQUIPO     100 GENERA LAS ECUACIONES   428 --   433
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    23
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 EL EQUIPO     101 GENERA LAS ECUACIONES   434 --   436
 EL EQUIPO     102 GENERA LAS ECUACIONES   437 --   439
 EL EQUIPO     103 GENERA LAS ECUACIONES   440 --   442
 EL EQUIPO     104 GENERA LAS ECUACIONES   443 --   445
 EL EQUIPO     105 GENERA LAS ECUACIONES   446 --   448
 EL EQUIPO     106 GENERA LAS ECUACIONES   449 --   451
 EL EQUIPO     107 GENERA LAS ECUACIONES   452 --   454
 EL EQUIPO     108 GENERA LAS ECUACIONES   455 --   457
 EL EQUIPO     109 GENERA LAS ECUACIONES   458 --   460
 EL EQUIPO     110 GENERA LAS ECUACIONES   461 --   463
 EL EQUIPO     111 GENERA LAS ECUACIONES   464 --   466
 EL EQUIPO     112 GENERA LAS ECUACIONES   467 --   469
 EL EQUIPO     113 GENERA LAS ECUACIONES   470 --   472
 EL EQUIPO     114 GENERA LAS ECUACIONES   473 --   475
 EL EQUIPO     115 GENERA LAS ECUACIONES   476 --   478
 EL EQUIPO     116 GENERA LAS ECUACIONES   479 --   481
 EL EQUIPO     117 GENERA LAS ECUACIONES   482 --   487
 EL EQUIPO     118 GENERA LAS ECUACIONES   488 --   490
 EL EQUIPO     119 GENERA LAS ECUACIONES   491 --   493
 EL EQUIPO     120 GENERA LAS ECUACIONES   494 --   496
 EL EQUIPO     121 GENERA LAS ECUACIONES   497 --   499
 EL EQUIPO     122 GENERA LAS ECUACIONES   500 --   502
 EL EQUIPO     123 GENERA LAS ECUACIONES   503 --   507
 EL EQUIPO     124 GENERA LAS ECUACIONES   508 --   510
 EL EQUIPO     125 GENERA LAS ECUACIONES   511 --   513
 EL EQUIPO     126 GENERA LAS ECUACIONES   514 --   517
 EL EQUIPO     127 GENERA LAS ECUACIONES   518 --   523
 EL EQUIPO     128 GENERA LAS ECUACIONES   524 --   526
 EL EQUIPO     129 GENERA LAS ECUACIONES   527 --   532
 EL EQUIPO     130 GENERA LAS ECUACIONES   533 --   538
 EL EQUIPO     131 GENERA LAS ECUACIONES   539 --   541
 EL EQUIPO     132 GENERA LAS ECUACIONES   542 --   547
 EL EQUIPO     133 GENERA LAS ECUACIONES   548 --   550
 EL EQUIPO     134 GENERA LAS ECUACIONES   551 --   553
 EL EQUIPO     135 GENERA LAS ECUACIONES   554 --   556
 EL EQUIPO     136 GENERA LAS ECUACIONES   557 --   562
 EL EQUIPO     137 GENERA LAS ECUACIONES   563 --   564
 EL EQUIPO     138 GENERA LAS ECUACIONES   565 --   566
 EL EQUIPO     139 GENERA LAS ECUACIONES   567 --   567
 EL EQUIPO     140 GENERA LAS ECUACIONES   568 --   568
 EL EQUIPO     141 GENERA LAS ECUACIONES   569 --   571
 EL EQUIPO     142 GENERA LAS ECUACIONES   572 --   574
 EL EQUIPO     143 GENERA LAS ECUACIONES   575 --   577
 EL EQUIPO     144 GENERA LAS ECUACIONES   578 --   580
 EL EQUIPO     145 GENERA LAS ECUACIONES   581 --   583
 EL EQUIPO     146 GENERA LAS ECUACIONES   584 --   589
 EL EQUIPO     147 GENERA LAS ECUACIONES   590 --   592
 EL EQUIPO     148 GENERA LAS ECUACIONES   593 --   598
 EL EQUIPO     149 GENERA LAS ECUACIONES   599 --   601
 EL EQUIPO     150 GENERA LAS ECUACIONES   602 --   607
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    24
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 EL EQUIPO     151 GENERA LAS ECUACIONES   608 --   612
 EL EQUIPO     152 GENERA LAS ECUACIONES   613 --   615
 EL EQUIPO     153 GENERA LAS ECUACIONES   616 --   618
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    25
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 CORRIENTE NUMERO     1 --------  1.26010000E+03 7.03300000E+01 2.77140000E+03
 CORRIENTE NUMERO     2 --------  1.26010000E+03 7.03300000E+01 2.77140000E+03
 CORRIENTE NUMERO     3 --------  1.26010000E+03 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO     4 --------  1.19149500E+03 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO     5 --------  6.86047100E+01 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO     6 --------  1.18756500E+03 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO     7 --------  3.93000000E+00 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO     8 --------  2.00000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO     9 --------  1.18776500E+03 6.61200000E+01 2.77140400E+03
 CORRIENTE NUMERO    10 --------  1.18755500E+03 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO    11 --------  2.10000000E-01 6.61200000E+01 2.79380000E+03
 CORRIENTE NUMERO    12 --------  1.18755500E+03 6.14332700E+01 2.77140000E+03
 CORRIENTE NUMERO    13 --------  5.93777600E+02 6.14332700E+01 2.77140000E+03
 CORRIENTE NUMERO    14 --------  5.93777600E+02 6.14332700E+01 2.77140000E+03
 CORRIENTE NUMERO    15 --------  5.93777600E+02 2.99282800E+01 2.65258200E+03
 CORRIENTE NUMERO    16 --------  5.92514600E+02 2.99282800E+01 2.65608900E+03
 CORRIENTE NUMERO    17 --------  5.49439500E+02 2.99282800E+01 2.65608900E+03
 CORRIENTE NUMERO    18 --------  5.93777600E+02 2.50756100E+01 2.62426400E+03
 CORRIENTE NUMERO    19 --------  5.92351400E+02 2.50756100E+01 2.62826500E+03
 CORRIENTE NUMERO    20 --------  1.42627900E+00 2.50756100E+01 9.62709000E+02
 CORRIENTE NUMERO    21 --------  5.23338400E+02 2.50756100E+01 2.62826500E+03
 CORRIENTE NUMERO    22 --------  6.90129500E+01 2.50756100E+01 2.62826500E+03
 CORRIENTE NUMERO    23 --------  5.23338400E+02 1.35864900E+01 2.53491200E+03
 CORRIENTE NUMERO    24 --------  2.22000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO    25 --------  1.07368800E+03 1.35864900E+01 2.53225500E+03
 CORRIENTE NUMERO    26 --------  9.88220400E+02 1.35864900E+01 2.53225500E+03
 CORRIENTE NUMERO    27 --------  8.54674900E+01 1.35864900E+01 2.53225500E+03
 CORRIENTE NUMERO    28 --------  9.88220400E+02 1.33872700E+01 2.53225500E+03
 CORRIENTE NUMERO    29 --------  8.65169200E+02 1.33872700E+01 2.77567800E+03
 CORRIENTE NUMERO    30 --------  1.23051200E+02 1.33872700E+01 8.20753500E+02
 CORRIENTE NUMERO    31 --------  8.65169200E+02 1.33872700E+01 2.77567800E+03
 CORRIENTE NUMERO    32 --------  4.34513900E+01 2.91361400E+01 1.00073900E+03
 CORRIENTE NUMERO    33 --------  8.86763000E-01 2.97307500E+01 2.60913100E+03
 CORRIENTE NUMERO    34 --------  1.32169400E+00 6.55447500E+01 2.77140000E+03
 CORRIENTE NUMERO    35 --------  6.47630200E+01 6.42338600E+01 1.23701200E+03
 CORRIENTE NUMERO    36 --------  4.43381500E+01 2.97307500E+01 2.60913100E+03
 CORRIENTE NUMERO    37 --------  8.65169200E+02 1.31864600E+01 2.85645700E+03
 CORRIENTE NUMERO    38 --------  4.43381500E+01 2.91361400E+01 1.03290600E+03
 CORRIENTE NUMERO    39 --------  6.60847100E+01 6.55447500E+01 2.77140000E+03
 CORRIENTE NUMERO    40 --------  8.65169200E+02 1.29886600E+01 2.97131500E+03
 CORRIENTE NUMERO    41 --------  6.60847100E+01 6.55447500E+01 1.26770000E+03
 CORRIENTE NUMERO    42 --------  8.46533800E+02 1.29886600E+01 2.97131500E+03
 CORRIENTE NUMERO    43 --------  1.86354100E+01 1.29886600E+01 2.97131500E+03
 CORRIENTE NUMERO    44 --------  8.46533800E+02 1.25703000E+01 2.97131500E+03
 CORRIENTE NUMERO    45 --------  8.46533800E+02 5.41453400E+00 2.79936100E+03
 CORRIENTE NUMERO    46 --------  7.99830900E+02 5.41453400E+00 2.79936100E+03
 CORRIENTE NUMERO    47 --------  4.67029000E+01 5.41453400E+00 2.79936100E+03
 CORRIENTE NUMERO    48 --------  7.99644500E+02 2.50334700E+00 2.66715400E+03
 CORRIENTE NUMERO    49 --------  7.50998200E+02 2.50334700E+00 2.66715400E+03
 CORRIENTE NUMERO    50 --------  4.88327100E+01 2.50334700E+00 2.65901800E+03
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    26
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 CORRIENTE NUMERO    51 --------  7.50998200E+02 8.87537300E-01 2.51144600E+03
 CORRIENTE NUMERO    52 --------  7.49186700E+02 8.87537300E-01 2.51654300E+03
 CORRIENTE NUMERO    53 --------  1.81143600E+00 8.87537300E-01 4.03596200E+02
 CORRIENTE NUMERO    54 --------  7.21664600E+02 8.87537300E-01 2.51654300E+03
 CORRIENTE NUMERO    55 --------  2.75221200E+01 8.87537300E-01 2.51654300E+03
 CORRIENTE NUMERO    56 --------  7.21664600E+02 4.76221300E-01 2.43415000E+03
 CORRIENTE NUMERO    57 --------  7.19335900E+02 4.76221300E-01 2.44094400E+03
 CORRIENTE NUMERO    58 --------  2.32865700E+00 4.76221300E-01 3.35489000E+02
 CORRIENTE NUMERO    59 --------  6.98517400E+02 4.76221300E-01 2.44094400E+03
 CORRIENTE NUMERO    60 --------  2.08185200E+01 4.76221300E-01 2.44094400E+03
 CORRIENTE NUMERO    61 --------  6.98517400E+02 2.16904400E-01 2.35082400E+03
 CORRIENTE NUMERO    62 --------  3.50027500E+02 2.16904400E-01 2.35082400E+03
 CORRIENTE NUMERO    63 --------  3.48489900E+02 2.16904400E-01 2.35082400E+03
 CORRIENTE NUMERO    64 --------  3.47564400E+02 2.16904400E-01 2.35509600E+03
 CORRIENTE NUMERO    65 --------  2.46317200E+00 2.16904400E-01 1.74815800E+03
 CORRIENTE NUMERO    66 --------  3.47564400E+02 1.05600000E-01 2.28578200E+03
 CORRIENTE NUMERO    67 --------  6.85000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO    68 --------  3.48249400E+02 1.05600000E-01 2.28678100E+03
 CORRIENTE NUMERO    69 --------  3.47949300E+02 1.05600000E-01 2.28634400E+03
 CORRIENTE NUMERO    70 --------  3.00000000E-01 1.05600000E-01 2.79380000E+03
 CORRIENTE NUMERO    71 --------  9.60007400E+00 1.05600000E-01 2.39659200E+03
 CORRIENTE NUMERO    72 --------  2.45111500E+00 6.61200000E+01 1.75544600E+03
 CORRIENTE NUMERO    73 --------  3.57549400E+02 1.05600000E-01 2.28930500E+03
 CORRIENTE NUMERO    74 --------  3.46038800E+02 2.16904400E-01 2.35504200E+03
 CORRIENTE NUMERO    75 --------  2.45111500E+00 2.16904400E-01 1.75544600E+03
 CORRIENTE NUMERO    76 --------  3.46038800E+02 7.56800000E-02 2.25045600E+03
 CORRIENTE NUMERO    77 --------  6.85000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO    78 --------  3.46723800E+02 7.56800000E-02 2.25152900E+03
 CORRIENTE NUMERO    79 --------  3.46423800E+02 7.56800000E-02 2.25106000E+03
 CORRIENTE NUMERO    80 --------  3.00000000E-01 7.56800000E-02 2.79380000E+03
 CORRIENTE NUMERO    81 --------  9.04084700E+00 7.56800000E-02 2.36967200E+03
 CORRIENTE NUMERO    82 --------  3.34449000E+00 8.27000000E-01 4.01896700E+02
 CORRIENTE NUMERO    83 --------  3.55464600E+02 7.56800000E-02 2.25407600E+03
 CORRIENTE NUMERO    84 --------  3.57915700E+02 7.56800000E-02 1.69480900E+02
 CORRIENTE NUMERO    85 --------  3.63357100E+02 1.05600000E-01 1.96305900E+02
 CORRIENTE NUMERO    86 --------  5.80766200E+00 8.27000000E-01 9.72879300E+02
 CORRIENTE NUMERO    87 --------  7.21272800E+02 1.05600000E-01 1.82994600E+02
 CORRIENTE NUMERO    88 --------  7.21272800E+02 3.81600000E-01 1.82994600E+02
 CORRIENTE NUMERO    89 --------  7.21272800E+02 1.63269900E+01 1.85006300E+02
 CORRIENTE NUMERO    90 --------  7.21272800E+02 1.43269900E+01 1.85006300E+02
 CORRIENTE NUMERO    91 --------  8.24490000E-01 6.61200000E+01 2.79271000E+03
 CORRIENTE NUMERO    92 --------  7.21272800E+02 1.36379900E+01 1.87716900E+02
 CORRIENTE NUMERO    93 --------  8.24490000E-01 1.03400000E+00 4.21464100E+02
 CORRIENTE NUMERO    94 --------  7.21272800E+02 1.16379900E+01 1.87716900E+02
 CORRIENTE NUMERO    95 --------  2.52000000E+00 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO    96 --------  7.21272800E+02 1.08489900E+01 1.96017900E+02
 CORRIENTE NUMERO    97 --------  2.52000000E+00 8.27000000E-01 3.95494700E+02
 CORRIENTE NUMERO    98 --------  7.18882800E+02 1.08489900E+01 1.96017900E+02
 CORRIENTE NUMERO    99 --------  2.39000000E+00 1.08489900E+01 1.96017900E+02
 CORRIENTE NUMERO   100 --------  7.18882800E+02 7.84899400E+00 1.96017900E+02
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    27
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 CORRIENTE NUMERO   101 --------  7.18882800E+02 3.67297100E+01 1.99450500E+02
 CORRIENTE NUMERO   102 --------  7.18882800E+02 3.60407100E+01 1.99450500E+02
 CORRIENTE NUMERO   103 --------  2.31471800E+01 4.70030400E-01 2.22913000E+03
 CORRIENTE NUMERO   104 --------  7.18882800E+02 3.55320700E+01 3.31850800E+02
 CORRIENTE NUMERO   105 --------  5.41497200E+02 4.70030400E-01 2.31781200E+02
 CORRIENTE NUMERO   106 --------  7.18882800E+02 3.48430700E+01 3.31850800E+02
 CORRIENTE NUMERO   107 --------  1.26038000E+03 3.48430700E+01 2.91070000E+02
 CORRIENTE NUMERO   108 --------  5.41497200E+02 5.38930400E-01 2.31781200E+02
 CORRIENTE NUMERO   109 --------  5.41497200E+02 4.21471500E+01 2.36930100E+02
 CORRIENTE NUMERO   110 --------  5.41497200E+02 3.48430700E+01 2.36930100E+02
 CORRIENTE NUMERO   111 --------  1.26038000E+03 3.39880700E+01 2.91070000E+02
 CORRIENTE NUMERO   112 --------  3.05135500E+01 8.34285100E-01 2.40112200E+03
 CORRIENTE NUMERO   113 --------  1.26038000E+03 3.27052100E+01 3.71208700E+02
 CORRIENTE NUMERO   114 --------  5.18350000E+02 8.34285100E-01 3.26210300E+02
 CORRIENTE NUMERO   115 --------  1.26038000E+03 3.21052100E+01 3.71208700E+02
 CORRIENTE NUMERO   116 --------  4.88327100E+01 2.30983800E+00 2.65901800E+03
 CORRIENTE NUMERO   117 --------  1.26038000E+03 3.11731300E+01 5.04432500E+02
 CORRIENTE NUMERO   118 --------  4.87836400E+02 2.30983800E+00 4.03474600E+02
 CORRIENTE NUMERO   119 --------  1.26038000E+03 3.05731300E+01 5.04432500E+02
 CORRIENTE NUMERO   120 --------  4.67029000E+01 5.05500800E+00 2.79936100E+03
 CORRIENTE NUMERO   121 --------  1.26038000E+03 2.97913800E+01 6.22895600E+02
 CORRIENTE NUMERO   122 --------  4.39003700E+02 5.05500800E+00 5.35064100E+02
 CORRIENTE NUMERO   123 --------  1.26038000E+03 2.91913800E+01 6.22895600E+02
 CORRIENTE NUMERO   124 --------  3.06833300E+02 1.33872700E+01 8.23912900E+02
 CORRIENTE NUMERO   125 --------  1.26038000E+03 2.85983800E+01 7.94085300E+02
 CORRIENTE NUMERO   126 --------  3.92300800E+02 1.24343500E+01 6.46099500E+02
 CORRIENTE NUMERO   127 --------  1.26038000E+03 2.79983800E+01 7.94085300E+02
 CORRIENTE NUMERO   128 --------  2.67000000E+00 2.79983800E+01 7.94085300E+02
 CORRIENTE NUMERO   129 --------  1.25771000E+03 2.79983800E+01 7.94085300E+02
 CORRIENTE NUMERO   130 --------  1.25771000E+03 8.93721600E+01 8.02796100E+02
 CORRIENTE NUMERO   131 --------  1.25771000E+03 8.86831700E+01 8.02796100E+02
 CORRIENTE NUMERO   132 --------  7.04392200E+01 2.31723700E+01 2.59454000E+03
 CORRIENTE NUMERO   133 --------  1.25771000E+03 8.75431700E+01 9.32614700E+02
 CORRIENTE NUMERO   134 --------  1.83782100E+02 2.31723700E+01 8.26028300E+02
 CORRIENTE NUMERO   135 --------  1.25771000E+03 8.20000000E+01 9.32614700E+02
 CORRIENTE NUMERO   136 --------  1.25771000E+03 8.20000000E+01 9.32614700E+02
 CORRIENTE NUMERO   137 --------  1.00000000E-08 8.20000000E+01 9.32614700E+02
 CORRIENTE NUMERO   138 --------  2.39000000E+00 1.08489900E+01 2.01800000E+02
 CORRIENTE NUMERO   139 --------  1.26010000E+03 8.20000000E+01 9.31228600E+02
 CORRIENTE NUMERO   140 --------  2.92000000E+00 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO   141 --------  1.01000000E+00 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO   142 --------  1.12000000E+00 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   143 --------  1.10000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   144 --------  1.12000000E+00 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   145 --------  1.00000000E-09 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   146 --------  5.00000000E-10 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   147 --------  5.00000000E-10 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   148 --------  1.07000000E+00 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   149 --------  5.00000000E-02 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   150 --------  5.50999900E-03 6.61200000E+01 2.77360000E+03
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    28
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 CORRIENTE NUMERO   151 --------  4.44900000E-02 6.61200000E+01 2.77360000E+03
 CORRIENTE NUMERO   152 --------  1.10000000E-01 6.61200000E+01 2.79380000E+03
 CORRIENTE NUMERO   153 --------  1.00000000E-01 6.61200000E+01 2.79380000E+03
 CORRIENTE NUMERO   154 --------  4.34513900E+01 2.97307500E+01 2.60913100E+03
 CORRIENTE NUMERO   155 --------  6.47630200E+01 6.55447500E+01 2.77140000E+03
 CORRIENTE NUMERO   156 --------  6.60847100E+01 6.61200000E+01 2.77140000E+03
 CORRIENTE NUMERO   157 --------  4.43381500E+01 2.99282800E+01 2.60913100E+03
 CORRIENTE NUMERO   158 --------  7.04392200E+01 2.50756100E+01 2.59454000E+03
 CORRIENTE NUMERO   159 --------  1.13342900E+02 2.91361400E+01 1.16748400E+03
 CORRIENTE NUMERO   160 --------  1.31000000E+00 1.35864900E+01 2.79380000E+03
 CORRIENTE NUMERO   161 --------  1.23000000E+00 1.35864900E+01 2.79380000E+03
 CORRIENTE NUMERO   162 --------  8.00000000E-02 1.35864900E+01 2.79380000E+03
 CORRIENTE NUMERO   163 --------  1.07499800E+03 1.35864900E+01 2.53257400E+03
 CORRIENTE NUMERO   164 --------  8.54674900E+01 1.24343500E+01 2.53225500E+03
 CORRIENTE NUMERO   165 --------  1.10422900E+02 2.91361400E+01 1.17342300E+03
 CORRIENTE NUMERO   166 --------  1.86354100E+01 1.21210200E+01 2.97131500E+03
 CORRIENTE NUMERO   167 --------  1.86409200E+01 1.21210200E+01 2.97125600E+03
 CORRIENTE NUMERO   168 --------  9.60007400E+00 1.13355800E+01 2.97125600E+03
 CORRIENTE NUMERO   169 --------  9.04084700E+00 1.11877000E+01 2.97125600E+03
 CORRIENTE NUMERO   170 --------  2.93335500E+01 8.87537300E-01 2.38606200E+03
 CORRIENTE NUMERO   171 --------  2.93335500E+01 8.34285100E-01 2.38606200E+03
 CORRIENTE NUMERO   172 --------  2.94435500E+01 8.34285100E-01 2.38758500E+03
 CORRIENTE NUMERO   173 --------  2.94435500E+01 8.34285100E-01 2.38758500E+03
 CORRIENTE NUMERO   174 --------  1.80000000E-01 6.61200000E+01 2.79380000E+03
 CORRIENTE NUMERO   175 --------  4.80000000E-01 1.05600000E-01 2.79380000E+03
 CORRIENTE NUMERO   176 --------  7.80000000E-01 7.56800000E-02 2.79380000E+03
 CORRIENTE NUMERO   177 --------  7.80000000E-01 7.56800000E-02 2.79380000E+03
 CORRIENTE NUMERO   178 --------  2.92000000E+00 6.54310000E+01 9.42893700E+02
 CORRIENTE NUMERO   179 --------  2.92000000E+00 6.54310000E+01 9.42893700E+02
 CORRIENTE NUMERO   180 --------  2.67000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   181 --------  2.67000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   182 --------  1.10000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   183 --------  2.56000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   184 --------  2.36000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   185 --------  1.40000000E-01 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   186 --------  1.37000000E+00 2.73093800E+01 2.79380000E+03
 CORRIENTE NUMERO   187 --------  3.34449000E+00 8.27000000E-01 4.01896700E+02
 CORRIENTE NUMERO   188 --------  5.80766200E+00 8.27000000E-01 9.72879300E+02
 CORRIENTE NUMERO   189 --------  1.00000000E-08 8.20000000E+01 8.85000000E+01
 CORRIENTE NUMERO   190 --------  2.31471800E+01 4.76221300E-01 2.22913000E+03
 CORRIENTE NUMERO   191 --------  9.60007400E+00 1.21210200E+01 2.97125600E+03
 CORRIENTE NUMERO   192 --------  9.04084700E+00 1.21210200E+01 2.97125600E+03
 CORRIENTE NUMERO   193 --------  7.99830900E+02 2.50334700E+00 2.66665700E+03
 CORRIENTE NUMERO   194 --------  1.86385800E-01 2.50334700E+00 5.35531300E+02
 CORRIENTE NUMERO   195 --------  4.86463300E+01 2.50334700E+00 2.66715400E+03
 CORRIENTE NUMERO   196 --------  3.49314400E+02 2.16904400E-01 2.35509600E+03
 CORRIENTE NUMERO   197 --------  7.13172000E-01 2.16904400E-01 2.58839800E+02
 CORRIENTE NUMERO   198 --------  1.75000000E+00 2.16904400E-01 2.35509600E+03
 CORRIENTE NUMERO   199 --------  3.47788800E+02 2.16904400E-01 2.35504200E+03
 CORRIENTE NUMERO   200 --------  7.01115100E-01 2.16904400E-01 2.58839800E+02
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    29
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 CORRIENTE NUMERO   201 --------  1.75000000E+00 2.16904400E-01 2.35504200E+03
 CORRIENTE NUMERO   202 --------  1.26308000E+00 2.99282800E+01 1.00772700E+03
 CORRIENTE NUMERO   203 --------  4.30750700E+01 2.99282800E+01 2.65608900E+03
 CORRIENTE NUMERO   204 --------  5.49439500E+02 1.30763600E+01 2.52929200E+03
 CORRIENTE NUMERO   205 --------  1.07277800E+03 1.35864900E+01 2.53203300E+03
 CORRIENTE NUMERO   206 --------  7.21272800E+02 1.15379900E+01 1.87716900E+02
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    30
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    1 ERROR MAXIMO   5.359415E-05 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P(  76)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    2 ERROR MAXIMO   8.481467E-06 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P( 204)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    3 ERROR MAXIMO   2.645936E-06 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P( 204)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    4 ERROR MAXIMO   3.441338E-07 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P( 204)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    5 ERROR MAXIMO   2.096699E-08 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P( 204)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    6 ERROR MAXIMO   2.279815E-09 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P( 204)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    7 ERROR MAXIMO   4.171947E-10 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  43)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    8 ERROR MAXIMO   3.032713E-10 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  43)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO    9 ERROR MAXIMO   2.249071E-10 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  43)
 NUMERO DE NO CEROS EN LA MATRIZ=      3058

                         ITERACION NUMERO   10 ERROR MAXIMO   4.931182E-11 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  43)
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    31
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


        1     1260.1000          286.1           70.3300           0.027202         2771.4           5.81088          0.9989
        2     1260.1000          286.1           70.3300           0.027202         2771.4           5.81088          0.9989
        3     1260.1000          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
        4     1191.4952          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
        5       68.6048          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
        6     1187.5652          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
        7        3.9300          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
        8        0.2000          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
        9     1187.7652          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
       10     1187.5552          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
       11        0.2100          285.2           66.1200           0.029686         2793.8           5.87238          1.0000
       12     1187.5552          277.1           61.4333           0.031381         2771.4           5.85771          0.9923
       13      593.7776          277.1           61.4333           0.031381         2771.4           5.85771          0.9923
       14      593.7776          277.1           61.4333           0.031381         2771.4           5.85771          0.9923
       15      593.7776          233.7           29.9283           0.061317         2652.6           5.88932          0.9166
       16      592.5145          233.7           29.9283           0.061445         2656.1           5.89623          0.9185
       17      549.4395          233.7           29.9283           0.061445         2656.1           5.89623          0.9185
       18      593.7776          224.1           25.0756           0.072124         2624.3           5.89711          0.9039
       19      592.3513          224.1           25.0756           0.072294         2628.3           5.90516          0.9060
       20        1.4263          224.1           25.0756           0.001197          962.7           2.55578          0.0000
       21      523.3385          224.1           25.0756           0.072294         2628.3           5.90516          0.9060
       22       69.0128          224.1           25.0756           0.072294         2628.3           5.90516          0.9060
       23      523.3385          193.6           13.5865           0.126402         2534.9           5.93597          0.8717
       24        2.2200          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
       25     1073.6880          193.6           13.5865           0.126208         2532.3           5.93029          0.8703
       26      988.2205          193.6           13.5865           0.126208         2532.3           5.93029          0.8703
       27       85.4675          193.6           13.5865           0.126208         2532.3           5.93029          0.8703
       28      988.2205          193.0           13.3873           0.128073         2532.3           5.93572          0.8707
       29      865.1700          193.0           13.3873           0.146125         2775.7           6.45795          0.9946
       30      123.0504          193.0           13.3873           0.001146          820.8           2.26387          0.0000
       31      865.1700          193.0           13.3873           0.146125         2775.7           6.45795          0.9946
       32       43.4513          232.2           29.1361           0.001213         1000.7           2.63066          0.0000
       33        0.8868          233.3           29.7308           0.060133         2609.1           5.80593          0.8925
       34        1.3217          281.4           65.5448           0.029310         2771.4           5.83514          0.9951
       35       64.7631          280.0           64.2339           0.001332         1237.0           3.06861          0.0000
       36       44.3381          233.3           29.7308           0.060133         2609.1           5.80593          0.8925
       37      865.1700          219.2           13.1865           0.161288         2856.5           6.63369          1.0000
       38       44.3381          232.2           29.1361           0.002417         1032.9           2.69431          0.0179
       39       66.0848          281.4           65.5448           0.029310         2771.4           5.83514          0.9951
       40      865.1700          267.3           12.9887           0.184084         2971.3           6.86306          1.0000
       41       66.0848          281.4           65.5448           0.001770         1267.7           3.12364          0.0154
       42      846.5349          267.3           12.9887           0.184084         2971.3           6.86306          1.0000
       43       18.6351          267.3           12.9887           0.184084         2971.3           6.86306          1.0000
       44      846.5349          266.6           12.5703           0.190232         2971.3           6.87755          1.0000
       45      846.5349          175.9            5.4145           0.368388         2799.4           6.90257          1.0000
       46      799.8320          175.9            5.4145           0.368388         2799.4           6.90257          1.0000
       47       46.7030          175.9            5.4145           0.368388         2799.4           6.90257          1.0000
       48      799.6456          127.5            2.5034           0.701342         2667.2           6.92851          0.9774
       49      750.9992          127.5            2.5034           0.701342         2667.2           6.92851          0.9774
       50       48.8328          127.5            2.5034           0.698670         2659.0           6.90820          0.9737
       51      750.9992           96.3            0.8875           1.761133         2511.4           6.97028          0.9299
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    32
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


       52      749.1877           96.3            0.8875           1.765388         2516.5           6.98407          0.9322
       53        1.8114           96.3            0.8875           0.001041          403.6           1.26525          0.0000
       54      721.6653           96.3            0.8875           1.765388         2516.5           6.98407          0.9322
       55       27.5224           96.3            0.8875           1.765388         2516.5           6.98407          0.9322
       56      721.6653           80.1            0.4762           3.083317         2434.1           7.01738          0.9091
       57      719.3367           80.1            0.4762           3.093295         2440.9           7.03661          0.9120
       58        2.3287           80.1            0.4762           0.001029          335.5           1.07687          0.0000
       59      698.5178           80.1            0.4762           3.093295         2440.9           7.03661          0.9120
       60       20.8188           80.1            0.4762           3.093295         2440.9           7.03661          0.9120
       61      698.5178           61.9            0.2169           6.299651         2350.8           7.09896          0.8887
       62      350.0277           61.9            0.2169           6.299651         2350.8           7.09896          0.8887
       63      348.4901           61.9            0.2169           6.299651         2350.8           7.09896          0.8887
       64      347.5646           61.9            0.2169           6.312510         2355.1           7.11171          0.8905
       65        2.4632           61.9            0.2169           4.485117         1748.2           5.29994          0.6327
       66      347.5646           46.9            0.1056          12.186378         2285.8           7.19181          0.8741
       67        0.6850          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
       68      348.2496           46.9            0.1056          12.192205         2286.8           7.19494          0.8745
       69      347.9496           46.9            0.1056          12.189656         2286.3           7.19357          0.8744
       70        0.3000          155.6            0.1056          18.722208         2793.8           8.68889          1.0000
       71        9.5999           46.9            0.1056          12.832596         2396.6           7.53804          0.9205
       72        2.4511          282.0           66.1200           0.010577         1755.4           4.00205          0.3320
       73      357.5495           46.9            0.1056          12.206918         2289.3           7.20282          0.8756
       74      346.0390           61.9            0.2169           6.312348         2355.0           7.11155          0.8905
       75        2.4511           61.9            0.2169           4.507059         1755.4           5.32169          0.6357
       76      346.0390           40.5            0.0757          16.501868         2250.5           7.21362          0.8650
       77        0.6850          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
       78      346.7240           40.5            0.0757          16.510380         2251.5           7.21704          0.8654
       79      346.4240           40.5            0.0757          16.506656         2251.1           7.21554          0.8652
       80        0.3000          155.5            0.0757          26.125108         2793.8           8.84256          1.0000
       81        9.0407           40.5            0.0757          17.447178         2369.7           7.59373          0.9146
       82        3.3445           94.4            0.8270           0.006738          401.9           1.26070          0.0028
       83      355.4647           40.5            0.0757          16.530577         2254.1           7.22516          0.8665
       84      357.9158           40.5            0.0757           0.001008          169.5           0.57858          0.0000
       85      363.3571           46.9            0.1056           0.001011          196.3           0.66325          0.0000
       86        5.8077           94.4            0.8270           0.514984          972.9           2.81418          0.2542
       87      721.2729           43.7            0.1056           0.001009          183.0           0.62145          0.0000
       88      721.2729           43.7            0.3816           0.001009          183.0           0.62136          0.0000
       89      721.2729           43.9           16.3270           0.001009          185.0           0.62263          0.0000
       90      721.2729           43.9           14.3270           0.001009          185.0           0.62327          0.0000
       91        0.8245          285.0           66.1200           0.029649         2792.7           5.87043          1.0000
       92      721.2729           44.6           13.6380           0.001009          187.7           0.63203          0.0000
       93        0.8245          100.6            1.0340           0.001044          421.5           1.31329          0.0000
       94      721.2729           44.6           11.6380           0.001009          187.7           0.63266          0.0000
       95        2.5200          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
       96      721.2729           46.6           10.8490           0.001010          196.0           0.65895          0.0000
       97        2.5200           94.4            0.8270           0.001039          395.5           1.24328          0.0000
       98      718.8829           46.6           10.8490           0.001010          196.0           0.65895          0.0000
       99        2.3900           46.6           10.8490           0.001010          196.0           0.65895          0.0000
      100      718.8829           46.7            7.8490           0.001010          196.0           0.65990          0.0000
      101      718.8829           46.9           36.7297           0.001009          199.4           0.66151          0.0000
      102      718.8829           46.9           36.0407           0.001009          199.4           0.66173          0.0000
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    33
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


      103       23.1475           79.8            0.4700           2.817530         2229.1           6.44196          0.8206
      104      718.8829           78.6           35.5321           0.001027          331.9           1.05633          0.0000
      105      541.4971           55.4            0.4700           0.001015          231.8           0.77253          0.0000
      106      718.8829           78.6           34.8431           0.001027          331.9           1.05653          0.0000
      107     1260.3800           68.9           34.8431           0.001021          291.1           0.93896          0.0000
      108      541.4971           55.4            0.5389           0.001015          231.8           0.77251          0.0000
      109      541.4971           55.8           42.1472           0.001013          236.9           0.77534          0.0000
      110      541.4971           55.9           34.8431           0.001013          236.9           0.77759          0.0000
      111     1260.3800           68.9           33.9881           0.001021          291.1           0.93922          0.0000
      112       30.5138           94.6            0.8343           1.771302         2401.1           6.69651          0.8827
      113     1260.3800           88.0           32.7052           0.001033          371.2           1.16756          0.0000
      114      518.3496           77.9            0.8343           0.001028          326.2           1.05042          0.0000
      115     1260.3800           88.1           32.1052           0.001033          371.2           1.16773          0.0000
      116       48.8328          124.8            2.3098           0.754722         2659.0           6.94339          0.9754
      117     1260.3800          119.7           31.1731           0.001059          504.4           1.52154          0.0000
      118      487.8357           96.3            2.3098           0.001041          403.5           1.26452          0.0000
      119     1260.3800          119.7           30.5731           0.001059          504.4           1.52170          0.0000
      120       46.7030          174.8            5.0550           0.394551         2799.4           6.93313          1.0000
      121     1260.3800          147.5           29.7914           0.001086          622.9           1.81324          0.0000
      122      439.0029          127.3            5.0550           0.001067          535.1           1.60576          0.0000
      123     1260.3800          147.5           29.1914           0.001086          622.9           1.81340          0.0000
      124      306.8324          193.0           13.3873           0.001380          823.9           2.27064          0.0016
      125     1260.3800          186.8           28.5984           0.001135          794.1           2.20252          0.0000
      126      392.3000          153.1           12.4344           0.001094          646.1           1.87251          0.0000
      127     1260.3800          186.8           27.9984           0.001135          794.1           2.20267          0.0000
      128        2.6700          186.8           27.9984           0.001135          794.1           2.20267          0.0000
      129     1257.7100          186.8           27.9984           0.001135          794.1           2.20267          0.0000
      130     1257.7100          188.1           89.3713           0.001132          802.8           2.20648          0.0000
      131     1257.7100          188.1           88.6823           0.001132          802.8           2.20665          0.0000
      132       70.4391          219.9           23.1724           0.076737         2594.5           5.86567          0.8894
      133     1257.7100          217.2           87.5423           0.001177          932.6           2.47981          0.0000
      134      183.7820          194.0           23.1724           0.001147          826.0           2.27277          0.0000
      135     1257.7100          217.2           82.0000           0.001178          932.6           2.48114          0.0000
      136     1257.7100          217.2           82.0000           0.001178          932.6           2.48114          0.0000
      137        0.0000          217.2           82.0000           0.001178          932.6           2.48114          0.0000
      138        2.3900           48.0           10.8490           0.001011          201.8           0.67700          0.0000
      139     1260.1000          216.9           82.0000           0.001177          931.2           2.47832          0.0000
      140        2.9200          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
      141        1.0100          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
      142        1.1200          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      143        0.1100          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      144        1.1200          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      145        0.0000          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      146        0.0000          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      147        0.0000          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      148        1.0700          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      149        0.0500          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      150        0.0055          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      151        0.0445          282.0           66.1200           0.029081         2773.6           5.83608          0.9970
      152        0.1100          285.2           66.1200           0.029686         2793.8           5.87238          1.0000
      153        0.1000          285.2           66.1200           0.029686         2793.8           5.87238          1.0000
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    34
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


      154       43.4513          233.3           29.7308           0.060133         2609.1           5.80593          0.8925
      155       64.7631          281.4           65.5448           0.029310         2771.4           5.83514          0.9951
      156       66.0848          282.0           66.1200           0.029041         2771.4           5.83212          0.9956
      157       44.3381          233.7           29.9283           0.059729         2609.1           5.80359          0.8924
      158       70.4391          224.1           25.0756           0.070855         2594.5           5.83734          0.8877
      159      113.3429          232.2           29.1361           0.007451         1167.5           2.96059          0.0926
      160        1.3100          196.2           13.5865           0.146008         2793.8           6.49054          1.0000
      161        1.2300          196.2           13.5865           0.146008         2793.8           6.49054          1.0000
      162        0.0800          196.2           13.5865           0.146008         2793.8           6.49054          1.0000
      163     1074.9980          193.6           13.5865           0.126231         2532.6           5.93097          0.8705
      164       85.4675          189.6           12.4344           0.137805         2532.3           5.96297          0.8728
      165      110.4229          232.2           29.1361           0.007673         1173.4           2.97234          0.0959
      166       18.6351          266.0           12.1210           0.197306         2971.3           6.89369          1.0000
      167       18.6406          265.9           12.1210           0.197295         2971.3           6.89358          1.0000
      168        9.5999          264.8           11.3356           0.211009         2971.3           6.92333          1.0000
      169        9.0407          264.5           11.1877           0.213807         2971.3           6.92917          1.0000
      170       29.3338           96.3            0.8875           1.656435         2386.1           6.63092          0.8746
      171       29.3338           94.6            0.8343           1.758003         2386.1           6.65557          0.8760
      172       29.4438           94.6            0.8343           1.759348         2387.6           6.65971          0.8767
      173       29.4438           94.6            0.8343           1.759348         2387.6           6.65971          0.8767
      174        0.1800          285.2           66.1200           0.029686         2793.8           5.87238          1.0000
      175        0.4800          155.6            0.1056          18.722208         2793.8           8.68889          1.0000
      176        0.7800          155.5            0.0757          26.125108         2793.8           8.84256          1.0000
      177        0.7800          155.5            0.0757          26.125108         2793.8           8.84256          1.0000
      178        2.9200          219.6           65.4310           0.001184          942.9           2.50604          0.0000
      179        2.9200          219.6           65.4310           0.001184          942.9           2.50604          0.0000
      180        2.6700          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      181        2.6700          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      182        0.1100          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      183        2.5600          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      184        2.3600          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      185        0.1400          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      186        1.3700          228.7           27.3094           0.072872         2793.8           6.20405          0.9956
      187        3.3445           94.4            0.8270           0.006738          401.9           1.26070          0.0028
      188        5.8077           94.4            0.8270           0.514984          972.9           2.81418          0.2542
      189        0.0000           19.3           82.0000           0.000998           88.5           0.28415          0.0000
      190       23.1475           80.1            0.4762           2.782211         2229.1           6.43706          0.8203
      191        9.5999          265.9           12.1210           0.197295         2971.3           6.89358          1.0000
      192        9.0407          265.9           12.1210           0.197295         2971.3           6.89358          1.0000
      193      799.8320          127.5            2.5034           0.701179         2666.7           6.92727          0.9772
      194        0.1864          127.5            2.5034           0.001068          535.5           1.60761          0.0000
      195       48.6464          127.5            2.5034           0.701342         2667.2           6.92851          0.9774
      196      349.3146           61.9            0.2169           6.312510         2355.1           7.11171          0.8905
      197        0.7132           61.9            0.2169           0.001018          258.8           0.85418          0.0000
      198        1.7500           61.9            0.2169           6.312510         2355.1           7.11171          0.8905
      199      347.7890           61.9            0.2169           6.312348         2355.0           7.11155          0.8905
      200        0.7011           61.9            0.2169           0.001018          258.8           0.85418          0.0000
      201        1.7500           61.9            0.2169           6.312348         2355.0           7.11155          0.8905
      202        1.2631          233.7           29.9283           0.001216         1007.7           2.64428          0.0000
      203       43.0750          233.7           29.9283           0.061445         2656.1           5.89623          0.9185
      204      549.4395          191.9           13.0766           0.130868         2529.3           5.93799          0.8699
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    35
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


      205     1072.7780          193.6           13.5865           0.126192         2532.0           5.92981          0.8702
      206      721.2729           44.6           11.5380           0.001009          187.7           0.63269          0.0000
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    36
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                        INFORMACION GENERAL DE ELEMENTOS DIVISORES NORMALES


    EQUIPO        FLUJO DE        FLUJO DE        FLUJO DE        FACTOR DE        FACTOR DE        RELACION         RELACION 
                  ENTRADA         SALIDA 1        SALIDA 2
      NO          (KG/SG)         (KG/SG)         (KG/SG)          FLUJO 1          FLUJO 2         PRI/PRINC        SEC/PRINC
    ======       ==========      ==========      ==========      ===========      ===========      ===========      ===========
        3        1260.1000       1191.4952       68.604792        24.970698        1.4377813       0.94555607       0.54443927E-01
        4        1191.4952       1187.5652       3.9300000        24.888336       0.82362769E-01   0.99670162       0.32983767E-02
        8        1187.5552       593.77760       593.77760        13.420050        13.420050       0.50000000       0.50000000    
       12        592.35133       523.33848       69.012848        28.100170        3.7055803       0.88349338       0.11650662    
       16        1073.6880       988.22046       85.467540        95.245168        8.2374030       0.92039816       0.79601839E-01
       22        865.17001       846.53492       18.635089        100.77915        2.2184890       0.97846078       0.21539222E-01
       25        846.53492       799.83197       46.702953        208.62700        12.181930       0.94483045       0.55169552E-01
       28        799.64558       750.99918       48.646405        397.50600        25.748680       0.93916504       0.60834957E-01
       31        749.18774       721.66533       27.522406        1017.8000        38.816198       0.96326367       0.36736327E-01
       34        719.33667       698.51782       20.818850        1780.2610        53.059471       0.97105827       0.28941733E-01
       36        698.51782       350.02773       348.49009        1886.3677        1878.0811       0.50110065       0.49889935    
       58        721.27291       718.88291       2.3900000        6.9365500       0.23061272E-01   0.99668641       0.33135863E-02
       77        1260.3800       1257.7100       2.6700000        8.0093330       0.17003060E-01   0.99788159       0.21184087E-02
       82        1257.7100       1257.7100      0.10000000E-07    4.7664984       0.37898231E-10    1.0000000       0.79509585E-11
       85        68.604792       66.084792       2.5200000        1.3849686       0.52812768E-01   0.96326787       0.36732128E-01
       86        3.9300000       1.0100000       2.9200000       0.21167022E-01   0.61195747E-01   0.25699746       0.74300254    
       88        1.1200000       1.1200000      0.10000000E-08   0.23488494E-01   0.20971870E-10    1.0000000       0.89285714E-09
       89        1.1200000      0.49999999E-01   1.0700000       0.10485935E-02   0.22439900E-01   0.44642856E-01   0.95535714    
       90       0.49999999E-01  0.55099990E-02  0.44490000E-01   0.11555498E-03   0.93303847E-03   0.11019998       0.88980002    
       91       0.21000000      0.10000000      0.11000000       0.21188874E-02   0.23307761E-02   0.47619048       0.52380952    
       94        66.084792       64.763096       1.3216958        1.3695211       0.27949409E-01   0.98000000       0.20000000E-01
       98        44.338081       43.451320      0.88676163        1.9541493       0.39880599E-01   0.98000000       0.20000000E-01
      100        1.3100000      0.80000000E-01   1.2300000       0.82932451E-02   0.12750864       0.61068702E-01   0.93893130    
      117       0.10000000E-08  0.50000000E-09  0.50000000E-09   0.10485935E-10   0.10485935E-10   0.50000000       0.50000000    
      127        2.6700000       2.5600000      0.11000000       0.13224074       0.56822191E-02   0.95880150       0.41198502E-01
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    37
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                        INFORMACION GENERAL DE ELEMENTOS DIVISORES NORMALES


    EQUIPO        FLUJO DE        FLUJO DE        FLUJO DE        FACTOR DE        FACTOR DE        RELACION         RELACION 
                  ENTRADA         SALIDA 1        SALIDA 2
      NO          (KG/SG)         (KG/SG)         (KG/SG)          FLUJO 1          FLUJO 2         PRI/PRINC        SEC/PRINC
    ======       ==========      ==========      ==========      ===========      ===========      ===========      ===========
      129        2.5600000       2.3600000      0.20000000       0.12190943       0.10331308E-01   0.92187500       0.78125000E-01
      130        2.3600000      0.14000000       2.2200000       0.72319153E-02   0.11467751       0.59322034E-01   0.94067797    
      132        1.3700000      0.68500000      0.68500000       0.35384728E-01   0.35384728E-01   0.50000000       0.50000000    
      136        18.640599       9.0406904       9.5999084        1.1534264        1.2247723       0.48500000       0.51500000    
      146        349.31456       347.56456       1.7500000        1875.0040        9.4407123       0.99499019       0.50098112E-02
      148        347.78897       346.03897       1.7500000        1866.7500        9.4405912       0.99496821       0.50317869E-02
      151        592.51452       549.43952       43.075002        24.895510        1.9517601       0.92730136       0.72698643E-01
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    38
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                    INFORMACION GENERAL DE TURBINAS DE VAPOR


                                 ENTRADA                       SALIDA
                      ----------------------------  ----------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA  RELACION  FACTOR DE  EFICIENCIA  POTENCIA
     NO     (KGS/SG)   (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)  PENT/PSAL  FLUJO       (0/0)       (KW)


      9     593.7776  61.4333    277.09   2771.40   29.9283    233.71   2652.58      2.053    13.4200    88.12      70551.2
     10     593.7776  61.4333    277.09   2771.40   25.0756    224.10   2624.26      2.450    13.4200    88.25      87365.9
     13     523.3385  25.0756    224.10   2628.26   13.5865    193.65   2534.91      1.846    28.1002    86.65      48855.3
     14     549.4395  29.9283    233.71   2656.09   13.0766    191.88   2529.29      2.289    24.8955    86.72      69665.5
     24     846.5349  12.5703    266.65   2971.31    5.4145    175.85   2799.36      2.322   104.1390    93.90     145564.9
     26     799.8320   5.4145    175.85   2799.36    2.5034    127.47   2666.66      2.163   208.6270    93.06     106140.5
     29     750.9992   2.5034    127.47   2667.15    0.8875     96.33   2511.45      2.821   397.5060    90.98     116936.4
     32     721.6653   0.8875     96.33   2516.54    0.4762     80.14   2434.15      1.864  1017.8000    87.50      59460.3
     35     698.5178   0.4762     80.14   2440.94    0.2169     61.85   2350.82      2.196  1780.2610    81.18      62949.8
     38     347.5646   0.2169     61.85   2355.10    0.1056     46.90   2285.78      2.054  1875.0040    73.00      24090.4
     44     346.0390   0.2169     61.85   2355.04    0.0757     40.48   2250.45      2.866  1866.7500    76.57      36192.4
                                                                                                                  ---------
                                                                                                                   827772.7
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    39
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         



                LINEAS DE EXTRACCION DE TURBINA.-DIAGRAMA H-S.
                ==============================================

  3000.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .    *     .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2925.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2850.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          *     *    .*      *  .          .     +    .          .          .          .          .
  2775.    ...............*...............................*...............................................................
           .          .   +      .          .          .        * .          .          .          .          .          .
           .        * .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .   *      .          .          .          .          .
           .  *       .          .          .          .          .          *          .          .          .          .
  2700.    ........................................................................*......................................
           .          .          .          .          .          .          .          .*         .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .     *    .          .          .          .      +   .          .          .          .          .
           .          .     *    .          .          .          .          .          .          .          .          .
  2625.    .................*.............................................................................................
           .          .     *    .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2550.    ...............................................................................................................
           .          .       *  .          .          .          .          .          .          .          .          .
           .          .       *  .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .        **.          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2475.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          **         .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2400.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .   +      .          .          .          .
           .          .          .          .          .          .          .   *      .          .          .          .
  2325.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .       *  .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2250.    ...........................................................................*...................................

        5.50000    5.75000    6.00000    6.25000    6.50000    6.75000    7.00000    7.25000    7.50000    7.75000    8.00000
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    40
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                    INFORMACION GENERAL DE TURBINAS AUXILIARES


                                 ENTRADA                       SALIDA
                      ----------------------------  ----------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA  RELACION  FACTOR DE  EFICIENCIA  POTENCIA
     NO     (KGS/SG)   (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)  PENT/PSAL  FLUJO       (0/0)       (KW)


    137       9.5999  11.3356    264.76   2971.26    0.1056     46.90   2396.59    107.344     1.3098    74.50       5516.7
    138       9.0407  11.1877    264.54   2971.26    0.0757     40.48   2369.67    147.837     1.2498    74.27       5438.8
                                                                                                                  ---------
                                                                                                                    10955.5
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    41
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                         INFORMACION GENERAL DE CALENTADORES DE AGUA DE ALIMENTACION

                                               AGUA DE ALIMENTACION
                                     ENTRADA                      SALIDA                             DRENAJE
                         ----------------------------  ---------------------------  -------------------------------------------
   EQUIPO    FLUJO       PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA     FLUJO     PRESION  TEMPERAT  ENTALPIA
     NO     (KGS/SG)      (BARA)    (C)     (KJ/KG)     (BARA)    (C)     (KJ/KG)     (KGS/SG)    (BARA)    (C)     (KJ/KG) 


     55     721.2729      14.3270   43.90     185.00    13.6380   44.56     187.72      0.8245     1.0340  100.57     421.46
     57     721.2729      11.5380   44.61     187.72    10.8490   46.61     196.02      2.5200     0.8270   94.41     395.49
     62     718.8829      36.0407   46.91     199.45    35.5321   78.60     331.85    541.4971     0.4700   55.38     231.78
     69    1260.3800      33.9881   68.89     291.07    32.7052   88.05     371.21    518.3496     0.8343   77.92     326.21
     71    1260.3800      32.1052   88.06     371.21    31.1731  119.68     504.43    487.8357     2.3098   96.28     403.47
     73    1260.3800      30.5731  119.69     504.43    29.7914  147.49     622.90    439.0029     5.0550  127.32     535.06
     75    1260.3800      29.1914  147.50     622.90    28.5984  186.80     794.09    392.3000    12.4344  153.13     646.10
     80    1257.7100      88.6823  188.12     802.80    87.5423  217.16     932.61    183.7820    23.1724  194.05     826.03



                             VAPOR                                        CASCADA
           ------------------------------------------    ----------------------------------------
   EQUIPO    FLUJO       PRESION  TEMPERAT  ENTALPIA       FLUJO     PRESION  TEMPERAT  ENTALPIA       TTD      DCA
     NO     (KGS/SG)      (BARA)    (C)     (KJ/KG)       (KGS/SG)    (BARA)    (C)     (KJ/KG)        (C)      (C)


     55       0.8245      66.1200  285.00    2792.71        0.0000     0.0000    0.00       0.00      56.004   56.667
     57       2.5200      66.1200  281.96    2771.40        0.0000     0.0000    0.00       0.00      47.798   49.799
     62      23.1475       0.4700   79.81    2229.13      518.3496     0.8343   77.92     326.21       1.210    8.470
     69      30.5138       0.8343   94.65    2401.12      487.8357     2.3098   96.28     403.47       6.600    9.030
     71      48.8328       2.3098  124.84    2659.02      439.0029     5.0550  127.32     535.06       5.160    8.220
     73      46.7030       5.0550  174.76    2799.36      392.3000    12.4344  153.13     646.10       4.770    7.630
     75      85.4675      12.4344  189.57    2532.26      306.8324    13.3873  192.96     823.91       2.770    5.630
     80      70.4391      23.1724  219.94    2594.54      113.3429    29.1361  232.23    1167.48       2.780    5.930
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    42
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                         INFORMACION GENERAL DE CONDENSADOR PRINCIPAL


                              AGUA DE CIRCULACION
             ------------------------------------------------
    EQUIPO      CAUDAL    VELOCIDAD      TEMP.       TEMP.      PRESION      CALOR    
      NO      (M**3/SG)    (M/SG)      ENT. (C)    SAL. (C)      (MMHG)     ( KW  ) 

      49         27.760     2.3124     28.0000     34.2405     56.7618    7.44887E+05
      50         27.760     2.3124     34.2405     40.5478     79.2073    7.52861E+05
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    43
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                         INFORMACION GENERAL DE BOMBAS


    EQUIPO       CAUDAL TOTAL       PRESION    PRESION   T.D.H.      REND.        POTENCIA         NO. BOMBAS
                   BOMBEADO         ENTRADA    SALIDA                             EN EL EJE        EN PARALELO
      NO      (KGS/SG)   (M**3/HR)  (BARA)     (BARA)      (M)       (0/0)     (KW)      (CV)

      53      721.2729  2620.7483    0.3816    16.3270    164.11     80.00    1451.00   1972.81         3
      60      718.8829  2614.5112    7.8490    36.7297    297.52     85.00    2467.61   3355.02         3
      65      541.4971  1978.0765    0.5389    42.1472    430.53     82.00    2788.08   3790.74         1
      78     1257.7100  5141.0018   27.9984    89.3713    710.59     80.00   10955.50  14895.33         2
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    44
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                        INFORMACION GENERAL DE SEPARADORES DE HUMEDAD


                            ENTRADA                         SALIDA VAPOR SECO              SALIDA DRENAJE
          -------------------------------------------- ---------------------------- ---------------------------
  EQUIPO    FLUJO    PRESION  TEMPER  ENTALPIA  TITULO    FLUJO    ENTALPIA  TITULO   FLUJO    ENTALPIA  TITULO  EFIC.  ARR.
    NO      (KG/S)   (BAR A.)  (C)    (KJ/KG)             (KG/S)   (KJ/KG)            (KG/S)   (KJ/KG)           (0/0) (0/0)

    11     593.7776    25.08  224.10   2624.26   0.904   592.3513   2628.26   0.906    1.4263    962.71   0.000   2.50  0.00
    18     988.2205    13.39  192.96   2532.26   0.871   865.1700   2775.68   0.995  123.0504    820.75   0.000  96.31  0.00
    27     799.8320     2.50  127.47   2666.66   0.977   799.6456   2667.15   0.977    0.1864    535.53   0.000   1.02  0.00
    30     750.9992     0.89   96.33   2511.45   0.930   749.1877   2516.54   0.932    1.8114    403.60   0.000   3.44  0.00
    33     721.6653     0.48   80.14   2434.15   0.909   719.3367   2440.94   0.912    2.3287    335.49   0.000   3.55  0.00
    37     350.0277     0.22   61.85   2350.82   0.889   349.3146   2355.10   0.890    0.7132    258.84   0.000   1.83  0.00
    43     348.4901     0.22   61.85   2350.82   0.889   347.7890   2355.04   0.890    0.7011    258.84   0.000   1.81  0.00
   150     593.7776    29.93  233.71   2652.58   0.917   592.5145   2656.09   0.919    1.2631   1007.73   0.000   2.55  0.00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    45
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         





                                                INFORMACION GENERAL DE RECALENTADORES


                                                         VAPOR A RECALENTAR


                                ENTRADA                        SALIDA
                      ---------------------------   ---------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA   CALOR ABSORBIDO   EFICIENCIA   LMTD   TTD
     NO     (KG/SG)    (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)         (KW)           (0/0)       C     C

     20    865.1700    13.387   192.96    2775.68    13.186   219.24    2856.46       69886.8         100.00    24.57  14.10
     21    865.1700    13.186   219.24    2856.46    12.989   267.28    2971.31       99371.7         100.00    31.95  14.10



                                                         VAPOR QUE RECALIENTA


                                ENTRADA                        SALIDA
                      ---------------------------   ---------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA   CALOR CEDIDO  FACTORES DE TRANSFERENCIA
     NO     (KG/SG)    (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)       (KW)           UA          U

     20     43.4513    29.731   233.34    2609.13    29.136   232.23    1000.74    69886.8       2844.        2844.    
     21     64.7631    65.545   281.38    2771.40    64.234   280.03    1237.01    99371.7       3110.        3110.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    46
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         


                                    INFORMACION GENERAL DE CALDERAS DE VAPOR


                                 ENTRADA                       SALIDA
                      ----------------------------  ----------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA   EFICIENCIA  POTENCIA
     NO      (KG/S)   (BAR A.)   (C)      (KJ/KG)   (BAR A.)   (C)      (KJ/KG)     (0/0)       (KW)

     84    1260.1000  82.0000    216.90    931.23   70.3300    286.11   2771.40    100.000   2318800.0    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    47
                                                      **********************                           FECHA Thu Feb 10 2011
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% T.AGUA CIRCULACION 28§C- ALSTOM                         






                              BALANCE GENERAL
                         **************************






                         POTENCIA GENERADA - ALTERNADOR VAPOR   817106.0 KW
                                           - ALTERNADOR GAS          0.0 KW
                                                              ----------
                                                                817106.0 KW

                              PERDIDAS MECANICAS - ALTERNADOR VAPOR    1982.00 KW
                                                 - ALTERNADOR GAS         0.00 KW
                                                                    ----------
                                                                       1982.00 KW

                              PERDIDAS VARIABLES - ALTERNADOR VAPOR    8684.66 KW
                                                 - ALTERNADOR GAS         0.00 KW
                                                                    ----------
                                                                       8684.66 KW



                         C.E.N. CICLO       2.83782

                         C.E.B. CICLO       2.80028

                         CONSUMO AUXILIAR      0.00 KW 

                         C.E.N. GRUPO       2.83782

                         C.E.B. GRUPO       2.83782



                       CALOR A%ADIDO AL CICLO  2.318800E+06   KW

                       CALOR A%ADIDO AL GRUPO  2.318800E+06   KW
