     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     1
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


         1         1         1         0         2         0    1        
  1.26013E+03  7.03300E+01  2.77144E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         2         3         2         0         3         0    1        
  0.00000E+00  0.00000E+00  2.82100E-06  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         3         2         3         0         4         5    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         4         2         4         0         6         7    2        
  3.93000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         5         1        19         0         8         0    1        
  2.00000E-01  2.74029E+01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         6         5         6         8         9         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         7        20         9         0        10        11    3        
  2.10000E-01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         8        19        10         0        12         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
         9         2        12         0        13        14    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        10         9        14         0        15         0    2        
  8.81190E-01  0.00000E+00  1.34200E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        11         9        13         0        16         0    2        
  8.82486E-01  0.00000E+00  1.34046E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        12        13        15         0        21        20    1        
  2.55000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        13        13        16         0        23        22    5        
  2.49880E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        14         2        21         0        24        25    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        15         2        23         0        26        27    1        
  6.86435E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        16         9        26         0        28         0    3        
  8.66480E-01  0.00000E+00  2.81002E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        17         9        24         0        29         0    3        
  8.67185E-01  0.00000E+00  2.48953E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        18         5        28        29        30         0    3        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  1.00000E+00
        19         1        54         0        31         0    1        
  2.22000E+00  2.74029E+01  2.79380E+03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        20         5        30        31        32         0    1        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        21         2         5         0        45        46    1        
  2.52000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        22         3        45         0        47         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  8.70000E-03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        23         2        47         0        48        49    0        
  0.00000E+00  2.50000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        24         5        20        25        50         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        25         3        50         0        51         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  6.60000E-03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     2
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


        26         2        51         0        52        53    0        
  0.00000E+00  2.50000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        27         2        32         0        33        34    0        
  1.31000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        28         2        33         0        35        36    0        
  8.55731E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        29         3        35         0        37         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  1.46630E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        30         3        37         0        38         0    0        
  9.00000E-02  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        31        13        38         0        40        39    0        
  9.80000E-01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        32        14        40        52        41        42    0        
  9.20700E-02  0.00000E+00  0.00000E+00  0.00000E+00  8.40000E+00  1.00000E+00  1.18866E+00  0.00000E+00  0.00000E+00
        33        14        41        48        43        44    0        
  2.17240E-01  0.00000E+00  0.00000E+00  0.00000E+00  9.30000E+00  1.00000E+00  9.95600E-01  0.00000E+00  0.00000E+00
        34         3        43         0        58         0    0        
  0.00000E+00  0.00000E+00  0.00000E+00  5.00000E-03  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        35         2        58         0        59        60    0        
  1.63216E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
        36         1        59         0        61         0    0        
  0.00000E+00  1.29700E+01  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     3
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    



          LA CORRIENTE     1 ENTRA AL EQUIPO     1,
          LA CORRIENTE     2 SALE DEL EQUIPO     1 Y ENTRA AL EQUIPO     2
          LA CORRIENTE     3 SALE DEL EQUIPO     2 Y ENTRA AL EQUIPO     3
          LA CORRIENTE     4 SALE DEL EQUIPO     3 Y ENTRA AL EQUIPO     4
          LA CORRIENTE     5 SALE DEL EQUIPO     3 Y ENTRA AL EQUIPO    21
          LA CORRIENTE     6 SALE DEL EQUIPO     4 Y ENTRA AL EQUIPO     6

          LA CORRIENTE     7 SALE DEL EQUIPO     4,
          LA CORRIENTE     8 SALE DEL EQUIPO     5 Y ENTRA AL EQUIPO     6
          LA CORRIENTE     9 SALE DEL EQUIPO     6 Y ENTRA AL EQUIPO     7
          LA CORRIENTE    10 SALE DEL EQUIPO     7 Y ENTRA AL EQUIPO     8

          LA CORRIENTE    11 SALE DEL EQUIPO     7,
          LA CORRIENTE    12 SALE DEL EQUIPO     8 Y ENTRA AL EQUIPO     9
          LA CORRIENTE    13 SALE DEL EQUIPO     9 Y ENTRA AL EQUIPO    11
          LA CORRIENTE    14 SALE DEL EQUIPO     9 Y ENTRA AL EQUIPO    10
          LA CORRIENTE    15 SALE DEL EQUIPO    10 Y ENTRA AL EQUIPO    12
          LA CORRIENTE    16 SALE DEL EQUIPO    11 Y ENTRA AL EQUIPO    13

          LA CORRIENTE    19 ENTRA AL EQUIPO     5,
          LA CORRIENTE    20 SALE DEL EQUIPO    12 Y ENTRA AL EQUIPO    24
          LA CORRIENTE    21 SALE DEL EQUIPO    12 Y ENTRA AL EQUIPO    14

          LA CORRIENTE    22 SALE DEL EQUIPO    13,
          LA CORRIENTE    23 SALE DEL EQUIPO    13 Y ENTRA AL EQUIPO    15
          LA CORRIENTE    24 SALE DEL EQUIPO    14 Y ENTRA AL EQUIPO    17
          LA CORRIENTE    25 SALE DEL EQUIPO    14 Y ENTRA AL EQUIPO    24
          LA CORRIENTE    26 SALE DEL EQUIPO    15 Y ENTRA AL EQUIPO    16

          LA CORRIENTE    27 SALE DEL EQUIPO    15,
          LA CORRIENTE    28 SALE DEL EQUIPO    16 Y ENTRA AL EQUIPO    18
          LA CORRIENTE    29 SALE DEL EQUIPO    17 Y ENTRA AL EQUIPO    18
          LA CORRIENTE    30 SALE DEL EQUIPO    18 Y ENTRA AL EQUIPO    20
          LA CORRIENTE    31 SALE DEL EQUIPO    19 Y ENTRA AL EQUIPO    20
          LA CORRIENTE    32 SALE DEL EQUIPO    20 Y ENTRA AL EQUIPO    27
          LA CORRIENTE    33 SALE DEL EQUIPO    27 Y ENTRA AL EQUIPO    28

          LA CORRIENTE    34 SALE DEL EQUIPO    27,
          LA CORRIENTE    35 SALE DEL EQUIPO    28 Y ENTRA AL EQUIPO    29

          LA CORRIENTE    36 SALE DEL EQUIPO    28,
          LA CORRIENTE    37 SALE DEL EQUIPO    29 Y ENTRA AL EQUIPO    30
          LA CORRIENTE    38 SALE DEL EQUIPO    30 Y ENTRA AL EQUIPO    31

          LA CORRIENTE    39 SALE DEL EQUIPO    31,
          LA CORRIENTE    40 SALE DEL EQUIPO    31 Y ENTRA AL EQUIPO    32
          LA CORRIENTE    41 SALE DEL EQUIPO    32 Y ENTRA AL EQUIPO    33

          LA CORRIENTE    42 SALE DEL EQUIPO    32,
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     4
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


          LA CORRIENTE    43 SALE DEL EQUIPO    33 Y ENTRA AL EQUIPO    34

          LA CORRIENTE    44 SALE DEL EQUIPO    33,
          LA CORRIENTE    45 SALE DEL EQUIPO    21 Y ENTRA AL EQUIPO    22

          LA CORRIENTE    46 SALE DEL EQUIPO    21,
          LA CORRIENTE    47 SALE DEL EQUIPO    22 Y ENTRA AL EQUIPO    23
          LA CORRIENTE    48 SALE DEL EQUIPO    23 Y ENTRA AL EQUIPO    33

          LA CORRIENTE    49 SALE DEL EQUIPO    23,
          LA CORRIENTE    50 SALE DEL EQUIPO    24 Y ENTRA AL EQUIPO    25
          LA CORRIENTE    51 SALE DEL EQUIPO    25 Y ENTRA AL EQUIPO    26
          LA CORRIENTE    52 SALE DEL EQUIPO    26 Y ENTRA AL EQUIPO    32

          LA CORRIENTE    53 SALE DEL EQUIPO    26,

          LA CORRIENTE    54 ENTRA AL EQUIPO    19,
          LA CORRIENTE    58 SALE DEL EQUIPO    34 Y ENTRA AL EQUIPO    35
          LA CORRIENTE    59 SALE DEL EQUIPO    35 Y ENTRA AL EQUIPO    36

          LA CORRIENTE    60 SALE DEL EQUIPO    35,

          LA CORRIENTE    61 SALE DEL EQUIPO    36,
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     5
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


          LA CORRIENTE     1 NO SALE DE NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE     7 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    11 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    19 NO SALE DE NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    22 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    27 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    34 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    36 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    39 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    42 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    44 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    46 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    49 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    53 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    54 NO SALE DE NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    60 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

          LA CORRIENTE    61 NO ENTRA A NINGUN EQUIPO
            NO OBSTANTE LA CONFIGURACION PUEDE SER VALIDA

     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     6
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


 EL EQUIPO       1 GENERA LAS ECUACIONES     1 --     6
 EL EQUIPO       2 GENERA LAS ECUACIONES     7 --     9
 EL EQUIPO       3 GENERA LAS ECUACIONES    10 --    14
 EL EQUIPO       4 GENERA LAS ECUACIONES    15 --    20
 EL EQUIPO       5 GENERA LAS ECUACIONES    21 --    26
 EL EQUIPO       6 GENERA LAS ECUACIONES    27 --    29
 EL EQUIPO       7 GENERA LAS ECUACIONES    30 --    35
 EL EQUIPO       8 GENERA LAS ECUACIONES    36 --    37
 EL EQUIPO       9 GENERA LAS ECUACIONES    38 --    42
 EL EQUIPO      10 GENERA LAS ECUACIONES    43 --    45
 EL EQUIPO      11 GENERA LAS ECUACIONES    46 --    48
 EL EQUIPO      12 GENERA LAS ECUACIONES    49 --    54
 EL EQUIPO      13 GENERA LAS ECUACIONES    55 --    60
 EL EQUIPO      14 GENERA LAS ECUACIONES    61 --    65
 EL EQUIPO      15 GENERA LAS ECUACIONES    66 --    71
 EL EQUIPO      16 GENERA LAS ECUACIONES    72 --    74
 EL EQUIPO      17 GENERA LAS ECUACIONES    75 --    77
 EL EQUIPO      18 GENERA LAS ECUACIONES    78 --    81
 EL EQUIPO      19 GENERA LAS ECUACIONES    82 --    87
 EL EQUIPO      20 GENERA LAS ECUACIONES    88 --    90
 EL EQUIPO      21 GENERA LAS ECUACIONES    91 --    96
 EL EQUIPO      22 GENERA LAS ECUACIONES    97 --    99
 EL EQUIPO      23 GENERA LAS ECUACIONES   100 --   105
 EL EQUIPO      24 GENERA LAS ECUACIONES   106 --   108
 EL EQUIPO      25 GENERA LAS ECUACIONES   109 --   111
 EL EQUIPO      26 GENERA LAS ECUACIONES   112 --   117
 EL EQUIPO      27 GENERA LAS ECUACIONES   118 --   123
 EL EQUIPO      28 GENERA LAS ECUACIONES   124 --   129
 EL EQUIPO      29 GENERA LAS ECUACIONES   130 --   132
 EL EQUIPO      30 GENERA LAS ECUACIONES   133 --   135
 EL EQUIPO      31 GENERA LAS ECUACIONES   136 --   141
 EL EQUIPO      32 GENERA LAS ECUACIONES   142 --   148
 EL EQUIPO      33 GENERA LAS ECUACIONES   149 --   155
 EL EQUIPO      34 GENERA LAS ECUACIONES   156 --   158
 EL EQUIPO      35 GENERA LAS ECUACIONES   159 --   164
 EL EQUIPO      36 GENERA LAS ECUACIONES   165 --   168
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     7
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


 ERROR EN LA BUSQUEDA DE LA CORRIENTE       55
 CORRIENTE NUMERO     1 --------  1.26013400E+03 7.03300000E+01 2.77144000E+03
 CORRIENTE NUMERO     2 --------  1.26013400E+03 7.03300000E+01 2.77144000E+03
 CORRIENTE NUMERO     3 --------  1.26013398E+03 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO     4 --------  1.19304950E+03 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO     5 --------  6.70844800E+01 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO     6 --------  1.18911950E+03 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO     7 --------  3.93000000E+00 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO     8 --------  2.00000000E-01 2.74029000E+01 2.79380000E+03
 CORRIENTE NUMERO     9 --------  1.18931950E+03 6.58504280E+01 2.77144380E+03
 CORRIENTE NUMERO    10 --------  1.18910950E+03 6.58504280E+01 2.77143980E+03
 CORRIENTE NUMERO    11 --------  2.10000000E-01 6.58504280E+01 2.79380000E+03
 CORRIENTE NUMERO    12 --------  1.18910952E+03 6.15469610E+01 2.77143980E+03
 CORRIENTE NUMERO    13 --------  5.94212320E+02 6.15469610E+01 2.77143980E+03
 CORRIENTE NUMERO    14 --------  5.94897200E+02 6.15469610E+01 2.77143980E+03
 CORRIENTE NUMERO    15 --------  5.94897201E+02 2.97474280E+01 2.65135980E+03
 CORRIENTE NUMERO    16 --------  5.94212316E+02 2.51138360E+01 2.62425670E+03
 CORRIENTE NUMERO    19 --------  2.00000000E-01 2.74029000E+01 2.79380000E+03
 CORRIENTE NUMERO    20 --------  1.27453500E+00 2.97474280E+01 1.00614300E+03
 CORRIENTE NUMERO    21 --------  5.93622666E+02 2.97474280E+01 2.65489210E+03
 CORRIENTE NUMERO    22 --------  1.42780590E+00 2.51138360E+01 9.63086140E+02
 CORRIENTE NUMERO    23 --------  5.92784510E+02 2.51138360E+01 2.62825790E+03
 CORRIENTE NUMERO    24 --------  5.46283840E+02 2.97474280E+01 2.65489210E+03
 CORRIENTE NUMERO    25 --------  4.73388260E+01 2.97474280E+01 2.65489210E+03
 CORRIENTE NUMERO    26 --------  5.24141010E+02 2.51138360E+01 2.62825790E+03
 CORRIENTE NUMERO    27 --------  6.86435000E+01 2.51138360E+01 2.62825790E+03
 CORRIENTE NUMERO    28 --------  5.24141010E+02 1.36393030E+01 2.53525290E+03
 CORRIENTE NUMERO    29 --------  5.46283840E+02 1.36393030E+01 2.53526580E+03
 CORRIENTE NUMERO    30 --------  1.07042490E+03 1.36393030E+01 2.53525940E+03
 CORRIENTE NUMERO    31 --------  2.22000000E+00 2.74029000E+01 2.79380000E+03
 CORRIENTE NUMERO    32 --------  1.07264485E+03 1.36393030E+01 2.53579450E+03
 CORRIENTE NUMERO    33 --------  1.07133485E+03 1.36393030E+01 2.53579450E+03
 CORRIENTE NUMERO    34 --------  1.31000000E+00 1.36393030E+01 2.53579450E+03
 CORRIENTE NUMERO    35 --------  9.85761750E+02 1.36393030E+01 2.53579450E+03
 CORRIENTE NUMERO    36 --------  8.55731000E+01 1.36393030E+01 2.53579450E+03
 CORRIENTE NUMERO    37 --------  9.85761750E+02 1.34393100E+01 2.53579450E+03
 CORRIENTE NUMERO    38 --------  9.85761750E+02 1.33493100E+01 2.53579450E+03
 CORRIENTE NUMERO    39 --------  1.23079530E+02 1.33493100E+01 8.20165870E+02
 CORRIENTE NUMERO    40 --------  8.62682220E+02 1.33493100E+01 2.78056460E+03
 CORRIENTE NUMERO    41 --------  8.62682220E+02 1.32572400E+01 2.86945510E+03
 CORRIENTE NUMERO    42 --------  4.73980270E+01 2.83624350E+01 9.93786270E+02
 CORRIENTE NUMERO    43 --------  8.62682220E+02 1.30400000E+01 2.98140410E+03
 CORRIENTE NUMERO    44 --------  6.29503680E+01 6.42819290E+01 1.23727200E+03
 CORRIENTE NUMERO    45 --------  6.45644800E+01 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO    46 --------  2.52000000E+00 6.58504280E+01 2.77144000E+03
 CORRIENTE NUMERO    47 --------  6.45644800E+01 6.52775290E+01 2.77144000E+03
 CORRIENTE NUMERO    48 --------  6.29503680E+01 6.52775290E+01 2.77144000E+03
 CORRIENTE NUMERO    49 --------  1.61411200E+00 6.52775290E+01 2.77144000E+03
 CORRIENTE NUMERO    50 --------  4.86133610E+01 2.97474280E+01 2.61166560E+03
 CORRIENTE NUMERO    51 --------  4.86133610E+01 2.95510950E+01 2.61166560E+03
 CORRIENTE NUMERO    52 --------  4.73980270E+01 2.95510950E+01 2.61166560E+03
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     8
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


 CORRIENTE NUMERO    53 --------  1.21533400E+00 2.95510950E+01 2.61166560E+03
 CORRIENTE NUMERO    54 --------  2.22000000E+00 2.74029000E+01 2.79380000E+03
 CORRIENTE NUMERO    58 --------  8.62682220E+02 1.23879998E+01 2.98140410E+03
 CORRIENTE NUMERO    59 --------  8.46360620E+02 1.29700000E+01 2.98140410E+03
 CORRIENTE NUMERO    60 --------  1.63216000E+01 1.23879998E+01 2.98140410E+03
 CORRIENTE NUMERO    61 --------  8.46360620E+02 1.29700000E+01 2.98140410E+03
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA     9
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


 NUMERO DE NO CEROS EN LA MATRIZ=       577

                         ITERACION NUMERO    1 ERROR MAXIMO   4.698096E-02 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES P(  58)
 NUMERO DE NO CEROS EN LA MATRIZ=       577

                         ITERACION NUMERO    2 ERROR MAXIMO   1.363600E-07 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  25)
 NUMERO DE NO CEROS EN LA MATRIZ=       577

                         ITERACION NUMERO    3 ERROR MAXIMO   4.519283E-11 (RELATIVO Y EN VALOR ABSOLUTO)
                                LA VARIABLE CON ERRMAX ES W(  25)
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    10
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


        1     1260.1340          286.1           70.3300           0.027202         2771.4           5.81095          0.9989
        2     1260.1340          286.1           70.3300           0.027202         2771.4           5.81095          0.9989
        3     1260.1340          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
        4     1193.0543          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
        5       67.0797          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
        6     1189.1243          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
        7        3.9300          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
        8        0.2000          228.9           27.4029           0.072623         2793.8           6.20269          0.9956
        9     1189.3243          281.7           65.8504           0.029167         2771.4           5.83361          0.9954
       10     1189.1143          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
       11        0.2100          284.9           65.8504           0.029809         2793.8           5.87382          1.0000
       12     1189.1143          277.2           61.5472           0.031321         2771.4           5.85713          0.9924
       13      594.2147          277.2           61.5472           0.031321         2771.4           5.85713          0.9924
       14      594.8996          277.2           61.5472           0.031321         2771.4           5.85713          0.9924
       15      594.8996          233.4           29.7466           0.061652         2651.4           5.88910          0.9160
       16      594.2147          224.2           25.1140           0.072012         2624.3           5.89654          0.9038
       19        0.2000          228.9           27.4029           0.072623         2793.8           6.20269          0.9956
       20        1.2746          233.4           29.7466           0.001215         1006.1           2.64118          0.0000
       21      593.6250          233.4           29.7466           0.061781         2654.9           5.89607          0.9179
       22        1.4278          224.2           25.1140           0.001198          963.1           2.55653          0.0000
       23      592.7869          224.2           25.1140           0.072183         2628.3           5.90459          0.9060
       24      546.2700          233.4           29.7466           0.061781         2654.9           5.89607          0.9179
       25       47.3551          233.4           29.7466           0.061781         2654.9           5.89607          0.9179
       26      524.1434          224.2           25.1140           0.072183         2628.3           5.90459          0.9060
       27       68.6435          224.2           25.1140           0.072183         2628.3           5.90459          0.9060
       28      524.1434          193.8           13.6344           0.125982         2535.2           5.93530          0.8717
       29      546.2700          193.8           13.6344           0.125983         2535.2           5.93532          0.8717
       30     1070.4133          193.8           13.6344           0.125982         2535.2           5.93531          0.8717
       31        2.2200          228.9           27.4029           0.072623         2793.8           6.20269          0.9956
       32     1072.6333          193.8           13.6344           0.126022         2535.7           5.93646          0.8720
       33     1071.3233          193.8           13.6344           0.126022         2535.7           5.93646          0.8720
       34        1.3100          193.8           13.6344           0.126022         2535.7           5.93646          0.8720
       35      985.7502          193.8           13.6344           0.126022         2535.7           5.93646          0.8720
       36       85.5731          193.8           13.6344           0.126022         2535.7           5.93646          0.8720
       37      985.7502          193.1           13.4345           0.127884         2535.7           5.94190          0.8724
       38      985.7502          192.8           13.3445           0.128740         2535.7           5.94437          0.8726
       39      123.0946          192.8           13.3445           0.001146          820.1           2.26245          0.0000
       40      862.6556          192.8           13.3445           0.146947         2780.6           6.46976          0.9971
       41      862.6556          224.6           13.2524           0.162734         2869.5           6.65783          1.0000
       42       47.4139          230.7           28.3616           0.001210          993.8           2.61705          0.0000
       43      862.6556          271.8           13.0352           0.185214         2981.4           6.88010          1.0000
       44       62.9457          280.1           64.2819           0.001333         1237.3           3.06906          0.0000
       45       64.5597          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
       46        2.5200          281.7           65.8504           0.029167         2771.4           5.83360          0.9954
       47       64.5597          281.1           65.2775           0.029438         2771.4           5.83663          0.9950
       48       62.9457          281.1           65.2775           0.029438         2771.4           5.83663          0.9950
       49        1.6140          281.1           65.2775           0.029438         2771.4           5.83663          0.9950
       50       48.6296          233.4           29.7466           0.060194         2611.7           5.81076          0.8939
       51       48.6296          233.0           29.5503           0.060601         2611.7           5.81310          0.8940
       52       47.4139          233.0           29.5503           0.060601         2611.7           5.81310          0.8940
       53        1.2157          233.0           29.5503           0.060601         2611.7           5.81310          0.8940
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    11
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


      CORR     CAUDAL         TEMPERATURA        PRESION       VOL ESPECIFICO      ENTALPIA         ENTROPIA          TITULO
       NO     (KGS/SG)            (C)             (BARA)          (M**3/KG)        (KJ/KG)         (KJ/KG/C) 


       54        2.2200          228.9           27.4029           0.072623         2793.8           6.20269          0.9956
       58      862.6556          271.7           12.9700           0.186148         2981.4           6.88232          1.0000
       59      846.3340          271.7           12.9700           0.186148         2981.4           6.88232          1.0000
       60       16.3216          271.7           12.9700           0.186148         2981.4           6.88232          1.0000
       61      846.3340          271.7           12.9700           0.186148         2981.4           6.88232          1.0000
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    12
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    





                                        INFORMACION GENERAL DE ELEMENTOS DIVISORES NORMALES


    EQUIPO        FLUJO DE        FLUJO DE        FLUJO DE        FACTOR DE        FACTOR DE        RELACION         RELACION 
                  ENTRADA         SALIDA 1        SALIDA 2
      NO          (KG/SG)         (KG/SG)         (KG/SG)          FLUJO 1          FLUJO 2         PRI/PRINC        SEC/PRINC
    ======       ==========      ==========      ==========      ===========      ===========      ===========      ===========
        3        1260.1340       1193.0543       67.079699        25.108968        1.4117564       0.94676780       0.53232195E-01
        4        1193.0543       1189.1243       3.9300000        25.026258       0.82710608E-01   0.99670593       0.32940663E-02
        9        1189.1143       594.21471       594.89959        13.404600        13.420050       0.49971202       0.50028798    
       14        593.62502       546.26995       47.355064        24.895310        2.1581253       0.92022731       0.79772689E-01
       15        592.78690       524.14340       68.643500        28.100170        3.6800884       0.88420206       0.11579794    
       21        67.079699       64.559699       2.5200000        1.3587206       0.53035809E-01   0.96243275       0.37567253E-01
       23        64.559699       62.945706       1.6139925        1.3367088       0.34274585E-01   0.97500000       0.25000000E-01
       26        48.629640       47.413899       1.2157410        2.1471690       0.55055616E-01   0.97500000       0.25000000E-01
       27        1072.6333       1071.3233       1.3100000        102.99706       0.12594344       0.99877871       0.12212934E-02
       28        1071.3233       985.75025       85.573100        94.770061        8.2270006       0.92012393       0.79876071E-01
       35        862.65560       846.33400       16.321600        101.39126        1.9553362       0.98107982       0.18920181E-01
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    13
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    





                                    INFORMACION GENERAL DE TURBINAS DE VAPOR


                                 ENTRADA                       SALIDA
                      ----------------------------  ----------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA  RELACION  FACTOR DE  EFICIENCIA  POTENCIA
     NO     (KGS/SG)   (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)  PENT/PSAL  FLUJO       (0/0)       (KW)


     10     594.8996  61.5472    277.22   2771.44   29.7466    233.37   2651.35      2.069    13.4201    88.12      71438.5
     11     594.2147  61.5472    277.22   2771.44   25.1140    224.18   2624.26      2.451    13.4046    88.25      87458.3
     16     524.1434  25.1140    224.18   2628.26   13.6344    193.81   2535.20      1.842    28.1002    86.65      48776.1
     17     546.2700  29.7466    233.37   2654.89   13.6344    193.81   2535.21      2.182    24.8953    86.72      65374.9
                                                                                                                  ---------
                                                                                                                   273047.7
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    14
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    



                LINEAS DE EXTRACCION DE TURBINA.-DIAGRAMA H-S.
                ==============================================

  2835.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2805.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .      *   .   *      .          .
           .          .          .          .          .          .          .          *          .          .          .
           .          .          .          .          .          .          .  *       .          .          .          .
  2775.    .............................................................*.................................................
           .          .          .          .          .         *.      +   .          .          .          .          .
           .          .          .          .          . *        .          .          .          .          .          .
           .          .          .          .    *     .          .          .          .          .          .          .
           .          .          .        * .          .          .          .          .          .          .          .
  2745.    ...............................................................................................................
           .          .          .*         .          .          .          .          .          .          .          .
           .          .   *      .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .       *  .          .          .          .          .          .          .          .          .          .
  2715.    *..............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2685.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2655.    ......................................................................*........................................
           .          .          .          .          .          .          .  *       .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2625.    ........................................................................*......................................
           .          .          .          .          .          .          .   *      .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2595.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2565.    ...............................................................................................................
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
           .          .          .          .          .          .          .          .          .          .          .
  2535.    ...............................................................................+...............................

        5.57500    5.62500    5.67500    5.72500    5.77500    5.82500    5.87500    5.92500    5.97500    6.02500    6.07500
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    15
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    





                                        INFORMACION GENERAL DE SEPARADORES DE HUMEDAD


                            ENTRADA                         SALIDA VAPOR SECO              SALIDA DRENAJE
          -------------------------------------------- ---------------------------- ---------------------------
  EQUIPO    FLUJO    PRESION  TEMPER  ENTALPIA  TITULO    FLUJO    ENTALPIA  TITULO   FLUJO    ENTALPIA  TITULO  EFIC.  ARR.
    NO      (KG/S)   (BAR A.)  (C)    (KJ/KG)             (KG/S)   (KJ/KG)            (KG/S)   (KJ/KG)           (0/0) (0/0)

    12     594.8996    29.75  233.37   2651.35   0.916   593.6250   2654.89   0.918    1.2746   1006.14   0.000   2.55  0.00
    13     594.2147    25.11  224.18   2624.26   0.904   592.7869   2628.26   0.906    1.4278    963.09   0.000   2.50  0.00
    31     985.7502    13.34  192.81   2535.74   0.873   862.6556   2780.55   0.997  123.0946    820.09   0.000  98.00  0.00
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    16
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    





                                                INFORMACION GENERAL DE RECALENTADORES


                                                         VAPOR A RECALENTAR


                                ENTRADA                        SALIDA
                      ---------------------------   ---------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA   CALOR ABSORBIDO   EFICIENCIA   LMTD   TTD
     NO     (KG/SG)    (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)         (KW)           (0/0)       C     C

     32    862.6556    13.344   192.81    2780.55    13.252   224.61    2869.48       76710.7         100.00    19.59   8.40
     33    862.6556    13.252   224.61    2869.48    13.035   271.80    2981.42       96569.3         100.00    25.86   9.30



                                                         VAPOR QUE RECALIENTA


                                ENTRADA                        SALIDA
                      ---------------------------   ---------------------------
   EQUIPO    FLUJO    PRESION  TEMPERAT  ENTALPIA   PRESION  TEMPERAT  ENTALPIA   CALOR CEDIDO  FACTORES DE TRANSFERENCIA
     NO     (KG/SG)    (BARA)    (C)      (KJ/KG)    (BARA)    (C)      (KJ/KG)       (KW)           UA          U

     32     47.4139    29.550   233.01    2611.67    28.362   230.75     993.78    76710.7       3916.        3916.    
     33     62.9457    65.278   281.10    2771.44    64.282   280.08    1237.27    96569.3       3735.        3735.    
     EMPRESARIOS AGRUPADOS, A.I.E.                                                                             PAGINA    17
                                                      **********************                           FECHA Mon Nov  8 2010
  GHESA INGENIERIA Y TECNOLOGIA, S.A                  *      HBAL-05       *
                                                      * ================== *
  DEPARTAMENTO DE ANALISIS MECANICOS                  **********************
  ==================================


               C.N.LAGUNA VERDE  120% carga  T.A CIRC 28§C                                    


